&HEAD CHID='HK-FIRE', TITLE='Hong Fu Court V8 staged facade-interior runaway scenario' /

! V7 LOGIC
! - Each building has its own independent timeline.
! - Incoming shed/covered-area fire -> receiving facade -> front room -> deeper room.
! - Fires are deliberately staggered; they do NOT ignite simultaneously.
! - Vertical growth proceeds story by story while existing lower fires remain active.
! - Central courtyard fire points are all placed on actual central covered-area OBSTs.
! - No SPREAD_RATE and no material pyrolysis.
! - The prescribed ignition timeline is scaled to a 720 s demonstration run.
! - Delayed events represent exposure from the preceding room, facade, or neighboring building.
! - The event order is prescribed for a controlled demonstration; it is not an automatic
!   ignition criterion or a validated prediction of a real building fire.
! - RAMP factors are rounded to one decimal place; event timing remains at 0.1 s resolution.

! One MESH per MPI rank/GPU. Launch this input on one node with mpirun -np 4.
! The 2 x 2 split keeps every MESH at the same 0.5 m resolution and cell count.
&MESH ID='M1', IJK=180,150,240, XB=0.,90.,0.,75.,0.,120., MPI_PROCESS=0 /
&MESH ID='M2', IJK=180,150,240, XB=90.,180.,0.,75.,0.,120., MPI_PROCESS=1 /
&MESH ID='M3', IJK=180,150,240, XB=0.,90.,75.,150.,0.,120., MPI_PROCESS=2 /
&MESH ID='M4', IJK=180,150,240, XB=90.,180.,75.,150.,0.,120., MPI_PROCESS=3 /
! Total nominal cells = 25,920,000
&TIME T_END=720. /
&MISC TMPA=25. /
&DUMP DT_HRR=2., DT_DEVC=10., DT_SMOKE3D=5., DT_SLCF=5. /
&REAC FUEL='PROPANE', SOOT_YIELD=0.06, CO_YIELD=0.01 /

&SURF ID='FIRE_EV_001', HRRPUA=1000., RAMP_Q='RAMP_EV_001', COLOR='ORANGE' /
&SURF ID='FIRE_EV_002', HRRPUA=1000., RAMP_Q='RAMP_EV_002', COLOR='ORANGE' /
&SURF ID='FIRE_EV_003', HRRPUA=1000., RAMP_Q='RAMP_EV_003', COLOR='ORANGE' /
&SURF ID='FIRE_EV_004', HRRPUA=1000., RAMP_Q='RAMP_EV_004', COLOR='ORANGE' /
&SURF ID='FIRE_EV_005', HRRPUA=1000., RAMP_Q='RAMP_EV_005', COLOR='ORANGE' /
&SURF ID='FIRE_EV_006', HRRPUA=1000., RAMP_Q='RAMP_EV_006', COLOR='ORANGE' /
&SURF ID='FIRE_EV_007', HRRPUA=1000., RAMP_Q='RAMP_EV_007', COLOR='ORANGE' /
&SURF ID='FIRE_EV_008', HRRPUA=1000., RAMP_Q='RAMP_EV_008', COLOR='ORANGE' /
&SURF ID='FIRE_EV_009', HRRPUA=1000., RAMP_Q='RAMP_EV_009', COLOR='ORANGE' /
&SURF ID='FIRE_EV_010', HRRPUA=1000., RAMP_Q='RAMP_EV_010', COLOR='ORANGE' /
&SURF ID='FIRE_EV_011', HRRPUA=1000., RAMP_Q='RAMP_EV_011', COLOR='ORANGE' /
&SURF ID='FIRE_EV_012', HRRPUA=1000., RAMP_Q='RAMP_EV_012', COLOR='ORANGE' /
&SURF ID='FIRE_EV_013', HRRPUA=1000., RAMP_Q='RAMP_EV_013', COLOR='ORANGE' /
&SURF ID='FIRE_EV_014', HRRPUA=1000., RAMP_Q='RAMP_EV_014', COLOR='ORANGE' /
&SURF ID='FIRE_EV_015', HRRPUA=1000., RAMP_Q='RAMP_EV_015', COLOR='ORANGE' /
&SURF ID='FIRE_EV_016', HRRPUA=1000., RAMP_Q='RAMP_EV_016', COLOR='ORANGE' /
&SURF ID='FIRE_EV_017', HRRPUA=1000., RAMP_Q='RAMP_EV_017', COLOR='ORANGE' /
&SURF ID='FIRE_EV_018', HRRPUA=1000., RAMP_Q='RAMP_EV_018', COLOR='ORANGE' /
&SURF ID='FIRE_EV_019', HRRPUA=1000., RAMP_Q='RAMP_EV_019', COLOR='ORANGE' /
&SURF ID='FIRE_EV_020', HRRPUA=1000., RAMP_Q='RAMP_EV_020', COLOR='ORANGE' /
&SURF ID='FIRE_EV_021', HRRPUA=1000., RAMP_Q='RAMP_EV_021', COLOR='ORANGE' /
&SURF ID='FIRE_EV_022', HRRPUA=1000., RAMP_Q='RAMP_EV_022', COLOR='ORANGE' /
&SURF ID='FIRE_EV_023', HRRPUA=1000., RAMP_Q='RAMP_EV_023', COLOR='ORANGE' /
&SURF ID='FIRE_EV_024', HRRPUA=1000., RAMP_Q='RAMP_EV_024', COLOR='ORANGE' /
&SURF ID='FIRE_EV_025', HRRPUA=1000., RAMP_Q='RAMP_EV_025', COLOR='ORANGE' /
&SURF ID='FIRE_EV_026', HRRPUA=1000., RAMP_Q='RAMP_EV_026', COLOR='ORANGE' /
&SURF ID='FIRE_EV_027', HRRPUA=1000., RAMP_Q='RAMP_EV_027', COLOR='ORANGE' /
&SURF ID='FIRE_EV_028', HRRPUA=1000., RAMP_Q='RAMP_EV_028', COLOR='ORANGE' /
&SURF ID='FIRE_EV_029', HRRPUA=1000., RAMP_Q='RAMP_EV_029', COLOR='ORANGE' /
&SURF ID='FIRE_EV_030', HRRPUA=1000., RAMP_Q='RAMP_EV_030', COLOR='ORANGE' /
&SURF ID='FIRE_EV_031', HRRPUA=1000., RAMP_Q='RAMP_EV_031', COLOR='ORANGE' /
&SURF ID='FIRE_EV_032', HRRPUA=1000., RAMP_Q='RAMP_EV_032', COLOR='ORANGE' /
&SURF ID='FIRE_EV_033', HRRPUA=1000., RAMP_Q='RAMP_EV_033', COLOR='ORANGE' /
&SURF ID='FIRE_EV_034', HRRPUA=1000., RAMP_Q='RAMP_EV_034', COLOR='ORANGE' /
&SURF ID='FIRE_EV_035', HRRPUA=1000., RAMP_Q='RAMP_EV_035', COLOR='ORANGE' /
&SURF ID='FIRE_EV_036', HRRPUA=1000., RAMP_Q='RAMP_EV_036', COLOR='ORANGE' /
&SURF ID='FIRE_EV_037', HRRPUA=1000., RAMP_Q='RAMP_EV_037', COLOR='ORANGE' /
&SURF ID='FIRE_EV_038', HRRPUA=1000., RAMP_Q='RAMP_EV_038', COLOR='ORANGE' /
&SURF ID='FIRE_EV_039', HRRPUA=1000., RAMP_Q='RAMP_EV_039', COLOR='ORANGE' /
&SURF ID='FIRE_EV_040', HRRPUA=1000., RAMP_Q='RAMP_EV_040', COLOR='ORANGE' /
&SURF ID='FIRE_EV_041', HRRPUA=1000., RAMP_Q='RAMP_EV_041', COLOR='ORANGE' /
&SURF ID='FIRE_EV_042', HRRPUA=1000., RAMP_Q='RAMP_EV_042', COLOR='ORANGE' /
&SURF ID='FIRE_EV_043', HRRPUA=1000., RAMP_Q='RAMP_EV_043', COLOR='ORANGE' /
&SURF ID='FIRE_EV_044', HRRPUA=1000., RAMP_Q='RAMP_EV_044', COLOR='ORANGE' /
&SURF ID='FIRE_EV_045', HRRPUA=1000., RAMP_Q='RAMP_EV_045', COLOR='ORANGE' /
&SURF ID='FIRE_EV_046', HRRPUA=1000., RAMP_Q='RAMP_EV_046', COLOR='ORANGE' /
&SURF ID='FIRE_EV_047', HRRPUA=1000., RAMP_Q='RAMP_EV_047', COLOR='ORANGE' /
&SURF ID='FIRE_EV_048', HRRPUA=1000., RAMP_Q='RAMP_EV_048', COLOR='ORANGE' /
&SURF ID='FIRE_EV_049', HRRPUA=1000., RAMP_Q='RAMP_EV_049', COLOR='ORANGE' /
&SURF ID='FIRE_EV_050', HRRPUA=1000., RAMP_Q='RAMP_EV_050', COLOR='ORANGE' /
&SURF ID='FIRE_EV_051', HRRPUA=1000., RAMP_Q='RAMP_EV_051', COLOR='ORANGE' /
&SURF ID='FIRE_EV_052', HRRPUA=1000., RAMP_Q='RAMP_EV_052', COLOR='ORANGE' /
&SURF ID='FIRE_EV_053', HRRPUA=1000., RAMP_Q='RAMP_EV_053', COLOR='ORANGE' /
&SURF ID='FIRE_EV_054', HRRPUA=1000., RAMP_Q='RAMP_EV_054', COLOR='ORANGE' /
&SURF ID='FIRE_EV_055', HRRPUA=1000., RAMP_Q='RAMP_EV_055', COLOR='ORANGE' /
&SURF ID='FIRE_EV_056', HRRPUA=1000., RAMP_Q='RAMP_EV_056', COLOR='ORANGE' /
&SURF ID='FIRE_EV_057', HRRPUA=1000., RAMP_Q='RAMP_EV_057', COLOR='ORANGE' /
&SURF ID='FIRE_EV_058', HRRPUA=1000., RAMP_Q='RAMP_EV_058', COLOR='ORANGE' /
&SURF ID='FIRE_EV_059', HRRPUA=1000., RAMP_Q='RAMP_EV_059', COLOR='ORANGE' /
&SURF ID='FIRE_EV_060', HRRPUA=1000., RAMP_Q='RAMP_EV_060', COLOR='ORANGE' /
&SURF ID='FIRE_EV_061', HRRPUA=1000., RAMP_Q='RAMP_EV_061', COLOR='ORANGE' /
&SURF ID='FIRE_EV_062', HRRPUA=1000., RAMP_Q='RAMP_EV_062', COLOR='ORANGE' /
&SURF ID='FIRE_EV_063', HRRPUA=1000., RAMP_Q='RAMP_EV_063', COLOR='ORANGE' /
&SURF ID='FIRE_EV_064', HRRPUA=1000., RAMP_Q='RAMP_EV_064', COLOR='ORANGE' /
&SURF ID='FIRE_EV_065', HRRPUA=1000., RAMP_Q='RAMP_EV_065', COLOR='ORANGE' /
&SURF ID='FIRE_EV_066', HRRPUA=1000., RAMP_Q='RAMP_EV_066', COLOR='ORANGE' /
&SURF ID='FIRE_EV_067', HRRPUA=1000., RAMP_Q='RAMP_EV_067', COLOR='ORANGE' /
&SURF ID='FIRE_EV_068', HRRPUA=1000., RAMP_Q='RAMP_EV_068', COLOR='ORANGE' /
&SURF ID='FIRE_EV_069', HRRPUA=1000., RAMP_Q='RAMP_EV_069', COLOR='ORANGE' /
&SURF ID='FIRE_EV_070', HRRPUA=1000., RAMP_Q='RAMP_EV_070', COLOR='ORANGE' /
&SURF ID='FIRE_EV_071', HRRPUA=1000., RAMP_Q='RAMP_EV_071', COLOR='ORANGE' /
&SURF ID='FIRE_EV_072', HRRPUA=1000., RAMP_Q='RAMP_EV_072', COLOR='ORANGE' /
&SURF ID='FIRE_EV_073', HRRPUA=1000., RAMP_Q='RAMP_EV_073', COLOR='ORANGE' /
&SURF ID='FIRE_EV_074', HRRPUA=1000., RAMP_Q='RAMP_EV_074', COLOR='ORANGE' /
&SURF ID='FIRE_EV_075', HRRPUA=1000., RAMP_Q='RAMP_EV_075', COLOR='ORANGE' /
&SURF ID='FIRE_EV_076', HRRPUA=1000., RAMP_Q='RAMP_EV_076', COLOR='ORANGE' /
&SURF ID='FIRE_EV_077', HRRPUA=1000., RAMP_Q='RAMP_EV_077', COLOR='ORANGE' /
&SURF ID='FIRE_EV_078', HRRPUA=1000., RAMP_Q='RAMP_EV_078', COLOR='ORANGE' /
&SURF ID='FIRE_EV_079', HRRPUA=1000., RAMP_Q='RAMP_EV_079', COLOR='ORANGE' /
&SURF ID='FIRE_EV_080', HRRPUA=1000., RAMP_Q='RAMP_EV_080', COLOR='ORANGE' /
&SURF ID='FIRE_EV_081', HRRPUA=1000., RAMP_Q='RAMP_EV_081', COLOR='ORANGE' /
&SURF ID='FIRE_EV_082', HRRPUA=1000., RAMP_Q='RAMP_EV_082', COLOR='ORANGE' /
&SURF ID='FIRE_EV_083', HRRPUA=1000., RAMP_Q='RAMP_EV_083', COLOR='ORANGE' /
&SURF ID='FIRE_EV_084', HRRPUA=1000., RAMP_Q='RAMP_EV_084', COLOR='ORANGE' /
&SURF ID='FIRE_EV_085', HRRPUA=1000., RAMP_Q='RAMP_EV_085', COLOR='ORANGE' /
&SURF ID='FIRE_EV_086', HRRPUA=1000., RAMP_Q='RAMP_EV_086', COLOR='ORANGE' /
&SURF ID='FIRE_EV_087', HRRPUA=1000., RAMP_Q='RAMP_EV_087', COLOR='ORANGE' /
&SURF ID='FIRE_EV_088', HRRPUA=1000., RAMP_Q='RAMP_EV_088', COLOR='ORANGE' /
&SURF ID='FIRE_EV_089', HRRPUA=1000., RAMP_Q='RAMP_EV_089', COLOR='ORANGE' /
&SURF ID='FIRE_EV_090', HRRPUA=1000., RAMP_Q='RAMP_EV_090', COLOR='ORANGE' /
&SURF ID='FIRE_EV_091', HRRPUA=1000., RAMP_Q='RAMP_EV_091', COLOR='ORANGE' /
&SURF ID='FIRE_EV_092', HRRPUA=1000., RAMP_Q='RAMP_EV_092', COLOR='ORANGE' /
&SURF ID='FIRE_EV_093', HRRPUA=1000., RAMP_Q='RAMP_EV_093', COLOR='ORANGE' /
&SURF ID='FIRE_EV_094', HRRPUA=1000., RAMP_Q='RAMP_EV_094', COLOR='ORANGE' /
&SURF ID='FIRE_EV_095', HRRPUA=1000., RAMP_Q='RAMP_EV_095', COLOR='ORANGE' /
&SURF ID='FIRE_EV_096', HRRPUA=1000., RAMP_Q='RAMP_EV_096', COLOR='ORANGE' /
&SURF ID='FIRE_EV_097', HRRPUA=1000., RAMP_Q='RAMP_EV_097', COLOR='ORANGE' /
&SURF ID='FIRE_EV_098', HRRPUA=1000., RAMP_Q='RAMP_EV_098', COLOR='ORANGE' /
&SURF ID='FIRE_EV_099', HRRPUA=1000., RAMP_Q='RAMP_EV_099', COLOR='ORANGE' /
&SURF ID='FIRE_EV_100', HRRPUA=1000., RAMP_Q='RAMP_EV_100', COLOR='ORANGE' /
&SURF ID='FIRE_EV_101', HRRPUA=1000., RAMP_Q='RAMP_EV_101', COLOR='ORANGE' /
&SURF ID='FIRE_EV_102', HRRPUA=1000., RAMP_Q='RAMP_EV_102', COLOR='ORANGE' /
&SURF ID='FIRE_EV_103', HRRPUA=1000., RAMP_Q='RAMP_EV_103', COLOR='ORANGE' /
&SURF ID='FIRE_EV_104', HRRPUA=1000., RAMP_Q='RAMP_EV_104', COLOR='ORANGE' /
&SURF ID='FIRE_EV_105', HRRPUA=1000., RAMP_Q='RAMP_EV_105', COLOR='ORANGE' /
&SURF ID='FIRE_EV_106', HRRPUA=1000., RAMP_Q='RAMP_EV_106', COLOR='ORANGE' /
&SURF ID='FIRE_EV_107', HRRPUA=1000., RAMP_Q='RAMP_EV_107', COLOR='ORANGE' /
&SURF ID='FIRE_EV_108', HRRPUA=1000., RAMP_Q='RAMP_EV_108', COLOR='ORANGE' /
&SURF ID='FIRE_EV_109', HRRPUA=1000., RAMP_Q='RAMP_EV_109', COLOR='ORANGE' /
&SURF ID='FIRE_EV_110', HRRPUA=1000., RAMP_Q='RAMP_EV_110', COLOR='ORANGE' /
&SURF ID='FIRE_EV_111', HRRPUA=1000., RAMP_Q='RAMP_EV_111', COLOR='ORANGE' /
&SURF ID='FIRE_EV_112', HRRPUA=1000., RAMP_Q='RAMP_EV_112', COLOR='ORANGE' /
&SURF ID='FIRE_EV_113', HRRPUA=1000., RAMP_Q='RAMP_EV_113', COLOR='ORANGE' /
&SURF ID='FIRE_EV_114', HRRPUA=1000., RAMP_Q='RAMP_EV_114', COLOR='ORANGE' /
&SURF ID='FIRE_EV_115', HRRPUA=1000., RAMP_Q='RAMP_EV_115', COLOR='ORANGE' /
&SURF ID='FIRE_EV_116', HRRPUA=1000., RAMP_Q='RAMP_EV_116', COLOR='ORANGE' /
&SURF ID='FIRE_EV_117', HRRPUA=1000., RAMP_Q='RAMP_EV_117', COLOR='ORANGE' /
&SURF ID='FIRE_EV_118', HRRPUA=1000., RAMP_Q='RAMP_EV_118', COLOR='ORANGE' /
&SURF ID='FIRE_EV_119', HRRPUA=1000., RAMP_Q='RAMP_EV_119', COLOR='ORANGE' /
&SURF ID='FIRE_EV_120', HRRPUA=1000., RAMP_Q='RAMP_EV_120', COLOR='ORANGE' /
&SURF ID='FIRE_EV_121', HRRPUA=1000., RAMP_Q='RAMP_EV_121', COLOR='ORANGE' /
&SURF ID='FIRE_EV_122', HRRPUA=1000., RAMP_Q='RAMP_EV_122', COLOR='ORANGE' /
&SURF ID='FIRE_EV_123', HRRPUA=1000., RAMP_Q='RAMP_EV_123', COLOR='ORANGE' /
&SURF ID='FIRE_EV_124', HRRPUA=1000., RAMP_Q='RAMP_EV_124', COLOR='ORANGE' /
&SURF ID='FIRE_EV_125', HRRPUA=1000., RAMP_Q='RAMP_EV_125', COLOR='ORANGE' /
&SURF ID='FIRE_EV_126', HRRPUA=1000., RAMP_Q='RAMP_EV_126', COLOR='ORANGE' /
&SURF ID='FIRE_EV_127', HRRPUA=1000., RAMP_Q='RAMP_EV_127', COLOR='ORANGE' /
&SURF ID='FIRE_EV_128', HRRPUA=1000., RAMP_Q='RAMP_EV_128', COLOR='ORANGE' /
&SURF ID='FIRE_EV_129', HRRPUA=1000., RAMP_Q='RAMP_EV_129', COLOR='ORANGE' /
&SURF ID='FIRE_EV_130', HRRPUA=1000., RAMP_Q='RAMP_EV_130', COLOR='ORANGE' /
&SURF ID='FIRE_EV_131', HRRPUA=1000., RAMP_Q='RAMP_EV_131', COLOR='ORANGE' /
&SURF ID='FIRE_EV_132', HRRPUA=1000., RAMP_Q='RAMP_EV_132', COLOR='ORANGE' /
&SURF ID='FIRE_EV_133', HRRPUA=1000., RAMP_Q='RAMP_EV_133', COLOR='ORANGE' /
&SURF ID='FIRE_EV_134', HRRPUA=1000., RAMP_Q='RAMP_EV_134', COLOR='ORANGE' /
&SURF ID='FIRE_EV_135', HRRPUA=1000., RAMP_Q='RAMP_EV_135', COLOR='ORANGE' /
&SURF ID='FIRE_EV_136', HRRPUA=1000., RAMP_Q='RAMP_EV_136', COLOR='ORANGE' /
&SURF ID='FIRE_EV_137', HRRPUA=1000., RAMP_Q='RAMP_EV_137', COLOR='ORANGE' /
&SURF ID='FIRE_EV_138', HRRPUA=1000., RAMP_Q='RAMP_EV_138', COLOR='ORANGE' /
&SURF ID='FIRE_EV_139', HRRPUA=1000., RAMP_Q='RAMP_EV_139', COLOR='ORANGE' /
&SURF ID='FIRE_EV_140', HRRPUA=1000., RAMP_Q='RAMP_EV_140', COLOR='ORANGE' /
&SURF ID='FIRE_EV_141', HRRPUA=1000., RAMP_Q='RAMP_EV_141', COLOR='ORANGE' /
&SURF ID='FIRE_EV_142', HRRPUA=1000., RAMP_Q='RAMP_EV_142', COLOR='ORANGE' /
&SURF ID='FIRE_EV_143', HRRPUA=1000., RAMP_Q='RAMP_EV_143', COLOR='ORANGE' /
&SURF ID='FIRE_EV_144', HRRPUA=1000., RAMP_Q='RAMP_EV_144', COLOR='ORANGE' /
&SURF ID='FIRE_EV_145', HRRPUA=1000., RAMP_Q='RAMP_EV_145', COLOR='ORANGE' /
&SURF ID='FIRE_EV_146', HRRPUA=1000., RAMP_Q='RAMP_EV_146', COLOR='ORANGE' /
&SURF ID='FIRE_EV_147', HRRPUA=1000., RAMP_Q='RAMP_EV_147', COLOR='ORANGE' /
&SURF ID='FIRE_EV_148', HRRPUA=1000., RAMP_Q='RAMP_EV_148', COLOR='ORANGE' /
&SURF ID='FIRE_EV_149', HRRPUA=1000., RAMP_Q='RAMP_EV_149', COLOR='ORANGE' /
&SURF ID='FIRE_EV_150', HRRPUA=1000., RAMP_Q='RAMP_EV_150', COLOR='ORANGE' /
&SURF ID='FIRE_EV_151', HRRPUA=1000., RAMP_Q='RAMP_EV_151', COLOR='ORANGE' /
&SURF ID='FIRE_EV_152', HRRPUA=1000., RAMP_Q='RAMP_EV_152', COLOR='ORANGE' /
&SURF ID='FIRE_EV_153', HRRPUA=1000., RAMP_Q='RAMP_EV_153', COLOR='ORANGE' /
&SURF ID='FIRE_EV_154', HRRPUA=1000., RAMP_Q='RAMP_EV_154', COLOR='ORANGE' /
&SURF ID='FIRE_EV_155', HRRPUA=1000., RAMP_Q='RAMP_EV_155', COLOR='ORANGE' /
&SURF ID='FIRE_EV_156', HRRPUA=1000., RAMP_Q='RAMP_EV_156', COLOR='ORANGE' /
&SURF ID='FIRE_EV_157', HRRPUA=1000., RAMP_Q='RAMP_EV_157', COLOR='ORANGE' /
&SURF ID='FIRE_EV_158', HRRPUA=1000., RAMP_Q='RAMP_EV_158', COLOR='ORANGE' /
&SURF ID='FIRE_EV_159', HRRPUA=1000., RAMP_Q='RAMP_EV_159', COLOR='ORANGE' /
&SURF ID='FIRE_EV_160', HRRPUA=1000., RAMP_Q='RAMP_EV_160', COLOR='ORANGE' /
&SURF ID='FIRE_EV_161', HRRPUA=1000., RAMP_Q='RAMP_EV_161', COLOR='ORANGE' /
&SURF ID='FIRE_EV_162', HRRPUA=1000., RAMP_Q='RAMP_EV_162', COLOR='ORANGE' /
&SURF ID='FIRE_EV_163', HRRPUA=1000., RAMP_Q='RAMP_EV_163', COLOR='ORANGE' /
&SURF ID='FIRE_EV_164', HRRPUA=1000., RAMP_Q='RAMP_EV_164', COLOR='ORANGE' /
&SURF ID='FIRE_EV_165', HRRPUA=1000., RAMP_Q='RAMP_EV_165', COLOR='ORANGE' /
&SURF ID='FIRE_EV_166', HRRPUA=1000., RAMP_Q='RAMP_EV_166', COLOR='ORANGE' /
&SURF ID='FIRE_EV_167', HRRPUA=1000., RAMP_Q='RAMP_EV_167', COLOR='ORANGE' /
&SURF ID='FIRE_EV_168', HRRPUA=1000., RAMP_Q='RAMP_EV_168', COLOR='ORANGE' /
&SURF ID='FIRE_EV_169', HRRPUA=1000., RAMP_Q='RAMP_EV_169', COLOR='ORANGE' /
&SURF ID='FIRE_EV_170', HRRPUA=1000., RAMP_Q='RAMP_EV_170', COLOR='ORANGE' /
&SURF ID='FIRE_EV_171', HRRPUA=1000., RAMP_Q='RAMP_EV_171', COLOR='ORANGE' /
&SURF ID='FIRE_EV_172', HRRPUA=1000., RAMP_Q='RAMP_EV_172', COLOR='ORANGE' /
&SURF ID='FIRE_EV_173', HRRPUA=1000., RAMP_Q='RAMP_EV_173', COLOR='ORANGE' /
&SURF ID='FIRE_EV_174', HRRPUA=1000., RAMP_Q='RAMP_EV_174', COLOR='ORANGE' /
&SURF ID='FIRE_EV_175', HRRPUA=1000., RAMP_Q='RAMP_EV_175', COLOR='ORANGE' /
&SURF ID='FIRE_EV_176', HRRPUA=1000., RAMP_Q='RAMP_EV_176', COLOR='ORANGE' /
&SURF ID='FIRE_EV_177', HRRPUA=1000., RAMP_Q='RAMP_EV_177', COLOR='ORANGE' /
&SURF ID='FIRE_EV_178', HRRPUA=1000., RAMP_Q='RAMP_EV_178', COLOR='ORANGE' /
&SURF ID='FIRE_EV_179', HRRPUA=1000., RAMP_Q='RAMP_EV_179', COLOR='ORANGE' /
&SURF ID='FIRE_EV_180', HRRPUA=1000., RAMP_Q='RAMP_EV_180', COLOR='ORANGE' /
&SURF ID='FIRE_EV_181', HRRPUA=1000., RAMP_Q='RAMP_EV_181', COLOR='ORANGE' /
&SURF ID='FIRE_EV_182', HRRPUA=1000., RAMP_Q='RAMP_EV_182', COLOR='ORANGE' /
&SURF ID='FIRE_EV_183', HRRPUA=1000., RAMP_Q='RAMP_EV_183', COLOR='ORANGE' /
&SURF ID='FIRE_EV_184', HRRPUA=1000., RAMP_Q='RAMP_EV_184', COLOR='ORANGE' /
&SURF ID='FIRE_EV_185', HRRPUA=1000., RAMP_Q='RAMP_EV_185', COLOR='ORANGE' /
&SURF ID='FIRE_EV_186', HRRPUA=1000., RAMP_Q='RAMP_EV_186', COLOR='ORANGE' /
&SURF ID='FIRE_EV_187', HRRPUA=1000., RAMP_Q='RAMP_EV_187', COLOR='ORANGE' /
&SURF ID='FIRE_EV_188', HRRPUA=1000., RAMP_Q='RAMP_EV_188', COLOR='ORANGE' /
&SURF ID='FIRE_EV_189', HRRPUA=1000., RAMP_Q='RAMP_EV_189', COLOR='ORANGE' /
&SURF ID='FIRE_EV_190', HRRPUA=1000., RAMP_Q='RAMP_EV_190', COLOR='ORANGE' /
&SURF ID='FIRE_EV_191', HRRPUA=1000., RAMP_Q='RAMP_EV_191', COLOR='ORANGE' /
&SURF ID='FIRE_EV_192', HRRPUA=1000., RAMP_Q='RAMP_EV_192', COLOR='ORANGE' /
&SURF ID='FIRE_EV_193', HRRPUA=1000., RAMP_Q='RAMP_EV_193', COLOR='ORANGE' /
&SURF ID='FIRE_EV_194', HRRPUA=1000., RAMP_Q='RAMP_EV_194', COLOR='ORANGE' /
&SURF ID='FIRE_EV_195', HRRPUA=1000., RAMP_Q='RAMP_EV_195', COLOR='ORANGE' /
&SURF ID='FIRE_EV_196', HRRPUA=1000., RAMP_Q='RAMP_EV_196', COLOR='ORANGE' /
&SURF ID='FIRE_EV_197', HRRPUA=1000., RAMP_Q='RAMP_EV_197', COLOR='ORANGE' /
&SURF ID='FIRE_EV_198', HRRPUA=1000., RAMP_Q='RAMP_EV_198', COLOR='ORANGE' /
&SURF ID='FIRE_EV_199', HRRPUA=1000., RAMP_Q='RAMP_EV_199', COLOR='ORANGE' /
&SURF ID='FIRE_EV_200', HRRPUA=1000., RAMP_Q='RAMP_EV_200', COLOR='ORANGE' /
&SURF ID='FIRE_EV_201', HRRPUA=1000., RAMP_Q='RAMP_EV_201', COLOR='ORANGE' /
&SURF ID='FIRE_EV_202', HRRPUA=1000., RAMP_Q='RAMP_EV_202', COLOR='ORANGE' /
&SURF ID='FIRE_EV_203', HRRPUA=1000., RAMP_Q='RAMP_EV_203', COLOR='ORANGE' /
&SURF ID='FIRE_EV_204', HRRPUA=1000., RAMP_Q='RAMP_EV_204', COLOR='ORANGE' /
&SURF ID='FIRE_EV_205', HRRPUA=1000., RAMP_Q='RAMP_EV_205', COLOR='ORANGE' /
&SURF ID='FIRE_EV_206', HRRPUA=1000., RAMP_Q='RAMP_EV_206', COLOR='ORANGE' /
&SURF ID='FIRE_EV_207', HRRPUA=1000., RAMP_Q='RAMP_EV_207', COLOR='ORANGE' /
&SURF ID='FIRE_EV_208', HRRPUA=1000., RAMP_Q='RAMP_EV_208', COLOR='ORANGE' /
&SURF ID='FIRE_EV_209', HRRPUA=1000., RAMP_Q='RAMP_EV_209', COLOR='ORANGE' /
&SURF ID='FIRE_EV_210', HRRPUA=1000., RAMP_Q='RAMP_EV_210', COLOR='ORANGE' /
&SURF ID='FIRE_EV_211', HRRPUA=1000., RAMP_Q='RAMP_EV_211', COLOR='ORANGE' /
&SURF ID='FIRE_EV_212', HRRPUA=1000., RAMP_Q='RAMP_EV_212', COLOR='ORANGE' /
&SURF ID='FIRE_EV_213', HRRPUA=1000., RAMP_Q='RAMP_EV_213', COLOR='ORANGE' /
&SURF ID='FIRE_EV_214', HRRPUA=1000., RAMP_Q='RAMP_EV_214', COLOR='ORANGE' /
&SURF ID='FIRE_EV_215', HRRPUA=1000., RAMP_Q='RAMP_EV_215', COLOR='ORANGE' /
&SURF ID='FIRE_EV_216', HRRPUA=1000., RAMP_Q='RAMP_EV_216', COLOR='ORANGE' /
&SURF ID='FIRE_EV_217', HRRPUA=1000., RAMP_Q='RAMP_EV_217', COLOR='ORANGE' /
&SURF ID='FIRE_EV_218', HRRPUA=1000., RAMP_Q='RAMP_EV_218', COLOR='ORANGE' /
&SURF ID='FIRE_EV_219', HRRPUA=1000., RAMP_Q='RAMP_EV_219', COLOR='ORANGE' /
&SURF ID='FIRE_EV_220', HRRPUA=1000., RAMP_Q='RAMP_EV_220', COLOR='ORANGE' /
&SURF ID='FIRE_EV_221', HRRPUA=1000., RAMP_Q='RAMP_EV_221', COLOR='ORANGE' /
&SURF ID='FIRE_EV_222', HRRPUA=1000., RAMP_Q='RAMP_EV_222', COLOR='ORANGE' /
&SURF ID='FIRE_EV_223', HRRPUA=1000., RAMP_Q='RAMP_EV_223', COLOR='ORANGE' /
&SURF ID='FIRE_EV_224', HRRPUA=1000., RAMP_Q='RAMP_EV_224', COLOR='ORANGE' /
&SURF ID='FIRE_EV_225', HRRPUA=1000., RAMP_Q='RAMP_EV_225', COLOR='ORANGE' /
&SURF ID='FIRE_EV_226', HRRPUA=1000., RAMP_Q='RAMP_EV_226', COLOR='ORANGE' /
&SURF ID='FIRE_EV_227', HRRPUA=1000., RAMP_Q='RAMP_EV_227', COLOR='ORANGE' /
&SURF ID='FIRE_EV_228', HRRPUA=1000., RAMP_Q='RAMP_EV_228', COLOR='ORANGE' /
&SURF ID='FIRE_EV_229', HRRPUA=1000., RAMP_Q='RAMP_EV_229', COLOR='ORANGE' /
&SURF ID='FIRE_EV_230', HRRPUA=1000., RAMP_Q='RAMP_EV_230', COLOR='ORANGE' /
&SURF ID='FIRE_EV_231', HRRPUA=1000., RAMP_Q='RAMP_EV_231', COLOR='ORANGE' /
&SURF ID='FIRE_EV_232', HRRPUA=1000., RAMP_Q='RAMP_EV_232', COLOR='ORANGE' /
&SURF ID='FIRE_EV_233', HRRPUA=1000., RAMP_Q='RAMP_EV_233', COLOR='ORANGE' /
&SURF ID='FIRE_EV_234', HRRPUA=1000., RAMP_Q='RAMP_EV_234', COLOR='ORANGE' /
&SURF ID='FIRE_EV_235', HRRPUA=1000., RAMP_Q='RAMP_EV_235', COLOR='ORANGE' /
&SURF ID='FIRE_EV_236', HRRPUA=1000., RAMP_Q='RAMP_EV_236', COLOR='ORANGE' /
&SURF ID='FIRE_EV_237', HRRPUA=1000., RAMP_Q='RAMP_EV_237', COLOR='ORANGE' /
&SURF ID='FIRE_EV_238', HRRPUA=1000., RAMP_Q='RAMP_EV_238', COLOR='ORANGE' /
&SURF ID='FIRE_EV_239', HRRPUA=1000., RAMP_Q='RAMP_EV_239', COLOR='ORANGE' /
&SURF ID='FIRE_EV_240', HRRPUA=1000., RAMP_Q='RAMP_EV_240', COLOR='ORANGE' /
&SURF ID='FIRE_EV_241', HRRPUA=1000., RAMP_Q='RAMP_EV_241', COLOR='ORANGE' /
&SURF ID='FIRE_EV_242', HRRPUA=1000., RAMP_Q='RAMP_EV_242', COLOR='ORANGE' /
&SURF ID='FIRE_EV_243', HRRPUA=1000., RAMP_Q='RAMP_EV_243', COLOR='ORANGE' /
&SURF ID='FIRE_EV_244', HRRPUA=1000., RAMP_Q='RAMP_EV_244', COLOR='ORANGE' /
&SURF ID='FIRE_EV_245', HRRPUA=1000., RAMP_Q='RAMP_EV_245', COLOR='ORANGE' /
&SURF ID='FIRE_EV_246', HRRPUA=1000., RAMP_Q='RAMP_EV_246', COLOR='ORANGE' /
&SURF ID='FIRE_EV_247', HRRPUA=1000., RAMP_Q='RAMP_EV_247', COLOR='ORANGE' /
&SURF ID='FIRE_EV_248', HRRPUA=1000., RAMP_Q='RAMP_EV_248', COLOR='ORANGE' /
&SURF ID='FIRE_EV_249', HRRPUA=1000., RAMP_Q='RAMP_EV_249', COLOR='ORANGE' /
&SURF ID='FIRE_EV_250', HRRPUA=1000., RAMP_Q='RAMP_EV_250', COLOR='ORANGE' /
&SURF ID='FIRE_EV_251', HRRPUA=1000., RAMP_Q='RAMP_EV_251', COLOR='ORANGE' /
&SURF ID='FIRE_EV_252', HRRPUA=1000., RAMP_Q='RAMP_EV_252', COLOR='ORANGE' /
&SURF ID='FIRE_EV_253', HRRPUA=1000., RAMP_Q='RAMP_EV_253', COLOR='ORANGE' /
&SURF ID='FIRE_EV_254', HRRPUA=1000., RAMP_Q='RAMP_EV_254', COLOR='ORANGE' /
&SURF ID='FIRE_EV_255', HRRPUA=1000., RAMP_Q='RAMP_EV_255', COLOR='ORANGE' /
&SURF ID='FIRE_EV_256', HRRPUA=1000., RAMP_Q='RAMP_EV_256', COLOR='ORANGE' /
&SURF ID='FIRE_EV_257', HRRPUA=1000., RAMP_Q='RAMP_EV_257', COLOR='ORANGE' /
&SURF ID='FIRE_EV_258', HRRPUA=1000., RAMP_Q='RAMP_EV_258', COLOR='ORANGE' /
&SURF ID='FIRE_EV_259', HRRPUA=1000., RAMP_Q='RAMP_EV_259', COLOR='ORANGE' /
&SURF ID='FIRE_EV_260', HRRPUA=1000., RAMP_Q='RAMP_EV_260', COLOR='ORANGE' /
&SURF ID='FIRE_EV_261', HRRPUA=1000., RAMP_Q='RAMP_EV_261', COLOR='ORANGE' /
&SURF ID='FIRE_EV_262', HRRPUA=1000., RAMP_Q='RAMP_EV_262', COLOR='ORANGE' /
&SURF ID='FIRE_EV_263', HRRPUA=1000., RAMP_Q='RAMP_EV_263', COLOR='ORANGE' /
&SURF ID='FIRE_EV_264', HRRPUA=1000., RAMP_Q='RAMP_EV_264', COLOR='ORANGE' /
&SURF ID='FIRE_EV_265', HRRPUA=1000., RAMP_Q='RAMP_EV_265', COLOR='ORANGE' /
&SURF ID='FIRE_EV_266', HRRPUA=1000., RAMP_Q='RAMP_EV_266', COLOR='ORANGE' /
&SURF ID='FIRE_EV_267', HRRPUA=1000., RAMP_Q='RAMP_EV_267', COLOR='ORANGE' /
&SURF ID='FIRE_EV_268', HRRPUA=1000., RAMP_Q='RAMP_EV_268', COLOR='ORANGE' /
&SURF ID='FIRE_EV_269', HRRPUA=1000., RAMP_Q='RAMP_EV_269', COLOR='ORANGE' /
&SURF ID='FIRE_EV_270', HRRPUA=1000., RAMP_Q='RAMP_EV_270', COLOR='ORANGE' /
&SURF ID='FIRE_EV_271', HRRPUA=1000., RAMP_Q='RAMP_EV_271', COLOR='ORANGE' /
&SURF ID='FIRE_EV_272', HRRPUA=1000., RAMP_Q='RAMP_EV_272', COLOR='ORANGE' /
&SURF ID='FIRE_EV_273', HRRPUA=1000., RAMP_Q='RAMP_EV_273', COLOR='ORANGE' /
&SURF ID='FIRE_EV_274', HRRPUA=1000., RAMP_Q='RAMP_EV_274', COLOR='ORANGE' /
&SURF ID='FIRE_EV_275', HRRPUA=1000., RAMP_Q='RAMP_EV_275', COLOR='ORANGE' /
&SURF ID='FIRE_EV_276', HRRPUA=1000., RAMP_Q='RAMP_EV_276', COLOR='ORANGE' /
&SURF ID='FIRE_EV_277', HRRPUA=1000., RAMP_Q='RAMP_EV_277', COLOR='ORANGE' /
&SURF ID='FIRE_EV_278', HRRPUA=1000., RAMP_Q='RAMP_EV_278', COLOR='ORANGE' /
&SURF ID='FIRE_EV_279', HRRPUA=1000., RAMP_Q='RAMP_EV_279', COLOR='ORANGE' /
&SURF ID='FIRE_EV_280', HRRPUA=1000., RAMP_Q='RAMP_EV_280', COLOR='ORANGE' /
&SURF ID='FIRE_EV_281', HRRPUA=1000., RAMP_Q='RAMP_EV_281', COLOR='ORANGE' /
&SURF ID='FIRE_EV_282', HRRPUA=1000., RAMP_Q='RAMP_EV_282', COLOR='ORANGE' /
&SURF ID='FIRE_EV_283', HRRPUA=1000., RAMP_Q='RAMP_EV_283', COLOR='ORANGE' /
&SURF ID='FIRE_EV_284', HRRPUA=1000., RAMP_Q='RAMP_EV_284', COLOR='ORANGE' /
&SURF ID='FIRE_EV_285', HRRPUA=1000., RAMP_Q='RAMP_EV_285', COLOR='ORANGE' /
&SURF ID='FIRE_EV_286', HRRPUA=1000., RAMP_Q='RAMP_EV_286', COLOR='ORANGE' /
&SURF ID='FIRE_EV_287', HRRPUA=1000., RAMP_Q='RAMP_EV_287', COLOR='ORANGE' /
&SURF ID='FIRE_EV_288', HRRPUA=1000., RAMP_Q='RAMP_EV_288', COLOR='ORANGE' /
&SURF ID='FIRE_EV_289', HRRPUA=1000., RAMP_Q='RAMP_EV_289', COLOR='ORANGE' /
&SURF ID='FIRE_EV_290', HRRPUA=1000., RAMP_Q='RAMP_EV_290', COLOR='ORANGE' /
&SURF ID='FIRE_EV_291', HRRPUA=1000., RAMP_Q='RAMP_EV_291', COLOR='ORANGE' /
&SURF ID='FIRE_EV_292', HRRPUA=1000., RAMP_Q='RAMP_EV_292', COLOR='ORANGE' /
&SURF ID='FIRE_EV_293', HRRPUA=1000., RAMP_Q='RAMP_EV_293', COLOR='ORANGE' /
&SURF ID='FIRE_EV_294', HRRPUA=1000., RAMP_Q='RAMP_EV_294', COLOR='ORANGE' /
&SURF ID='FIRE_EV_295', HRRPUA=1000., RAMP_Q='RAMP_EV_295', COLOR='ORANGE' /
&SURF ID='FIRE_EV_296', HRRPUA=1000., RAMP_Q='RAMP_EV_296', COLOR='ORANGE' /
&SURF ID='FIRE_EV_297', HRRPUA=1000., RAMP_Q='RAMP_EV_297', COLOR='ORANGE' /
&SURF ID='FIRE_EV_298', HRRPUA=1000., RAMP_Q='RAMP_EV_298', COLOR='ORANGE' /
&SURF ID='FIRE_EV_299', HRRPUA=1000., RAMP_Q='RAMP_EV_299', COLOR='ORANGE' /
&SURF ID='FIRE_EV_300', HRRPUA=1000., RAMP_Q='RAMP_EV_300', COLOR='ORANGE' /
&SURF ID='FIRE_EV_301', HRRPUA=1000., RAMP_Q='RAMP_EV_301', COLOR='ORANGE' /
&SURF ID='FIRE_EV_302', HRRPUA=1000., RAMP_Q='RAMP_EV_302', COLOR='ORANGE' /
&SURF ID='FIRE_EV_303', HRRPUA=1000., RAMP_Q='RAMP_EV_303', COLOR='ORANGE' /
&SURF ID='FIRE_EV_304', HRRPUA=1000., RAMP_Q='RAMP_EV_304', COLOR='ORANGE' /
&SURF ID='FIRE_EV_305', HRRPUA=1000., RAMP_Q='RAMP_EV_305', COLOR='ORANGE' /
&SURF ID='FIRE_EV_306', HRRPUA=1000., RAMP_Q='RAMP_EV_306', COLOR='ORANGE' /
&SURF ID='FIRE_EV_307', HRRPUA=1000., RAMP_Q='RAMP_EV_307', COLOR='ORANGE' /
&SURF ID='FIRE_EV_308', HRRPUA=1000., RAMP_Q='RAMP_EV_308', COLOR='ORANGE' /
&SURF ID='FIRE_EV_309', HRRPUA=1000., RAMP_Q='RAMP_EV_309', COLOR='ORANGE' /
&SURF ID='FIRE_EV_310', HRRPUA=1000., RAMP_Q='RAMP_EV_310', COLOR='ORANGE' /
&SURF ID='FIRE_EV_311', HRRPUA=1000., RAMP_Q='RAMP_EV_311', COLOR='ORANGE' /
&SURF ID='FIRE_EV_312', HRRPUA=1000., RAMP_Q='RAMP_EV_312', COLOR='ORANGE' /
&SURF ID='FIRE_EV_313', HRRPUA=1000., RAMP_Q='RAMP_EV_313', COLOR='ORANGE' /
&SURF ID='FIRE_EV_314', HRRPUA=1000., RAMP_Q='RAMP_EV_314', COLOR='ORANGE' /
&SURF ID='FIRE_EV_315', HRRPUA=1000., RAMP_Q='RAMP_EV_315', COLOR='ORANGE' /
&SURF ID='FIRE_EV_316', HRRPUA=1000., RAMP_Q='RAMP_EV_316', COLOR='ORANGE' /
&SURF ID='FIRE_EV_317', HRRPUA=1000., RAMP_Q='RAMP_EV_317', COLOR='ORANGE' /
&SURF ID='FIRE_EV_318', HRRPUA=1000., RAMP_Q='RAMP_EV_318', COLOR='ORANGE' /
&SURF ID='FIRE_EV_319', HRRPUA=1000., RAMP_Q='RAMP_EV_319', COLOR='ORANGE' /
&SURF ID='FIRE_EV_320', HRRPUA=1000., RAMP_Q='RAMP_EV_320', COLOR='ORANGE' /
&SURF ID='FIRE_EV_321', HRRPUA=1000., RAMP_Q='RAMP_EV_321', COLOR='ORANGE' /
&SURF ID='FIRE_EV_322', HRRPUA=1000., RAMP_Q='RAMP_EV_322', COLOR='ORANGE' /
&SURF ID='FIRE_EV_323', HRRPUA=1000., RAMP_Q='RAMP_EV_323', COLOR='ORANGE' /
&SURF ID='FIRE_EV_324', HRRPUA=1000., RAMP_Q='RAMP_EV_324', COLOR='ORANGE' /
&SURF ID='FIRE_EV_325', HRRPUA=1000., RAMP_Q='RAMP_EV_325', COLOR='ORANGE' /
&SURF ID='FIRE_EV_326', HRRPUA=1000., RAMP_Q='RAMP_EV_326', COLOR='ORANGE' /
&SURF ID='FIRE_EV_327', HRRPUA=1000., RAMP_Q='RAMP_EV_327', COLOR='ORANGE' /
&SURF ID='FIRE_EV_328', HRRPUA=1000., RAMP_Q='RAMP_EV_328', COLOR='ORANGE' /
&SURF ID='FIRE_EV_329', HRRPUA=1000., RAMP_Q='RAMP_EV_329', COLOR='ORANGE' /
&SURF ID='FIRE_EV_330', HRRPUA=1000., RAMP_Q='RAMP_EV_330', COLOR='ORANGE' /
&SURF ID='FIRE_EV_331', HRRPUA=1000., RAMP_Q='RAMP_EV_331', COLOR='ORANGE' /
&SURF ID='FIRE_EV_332', HRRPUA=1000., RAMP_Q='RAMP_EV_332', COLOR='ORANGE' /
&SURF ID='FIRE_EV_333', HRRPUA=1000., RAMP_Q='RAMP_EV_333', COLOR='ORANGE' /
&SURF ID='FIRE_EV_334', HRRPUA=1000., RAMP_Q='RAMP_EV_334', COLOR='ORANGE' /
&SURF ID='FIRE_EV_335', HRRPUA=1000., RAMP_Q='RAMP_EV_335', COLOR='ORANGE' /
&SURF ID='FIRE_EV_336', HRRPUA=1000., RAMP_Q='RAMP_EV_336', COLOR='ORANGE' /
&SURF ID='FIRE_EV_337', HRRPUA=1000., RAMP_Q='RAMP_EV_337', COLOR='ORANGE' /
&SURF ID='FIRE_EV_338', HRRPUA=1000., RAMP_Q='RAMP_EV_338', COLOR='ORANGE' /
&SURF ID='FIRE_EV_339', HRRPUA=1000., RAMP_Q='RAMP_EV_339', COLOR='ORANGE' /
&SURF ID='FIRE_EV_340', HRRPUA=1000., RAMP_Q='RAMP_EV_340', COLOR='ORANGE' /
&SURF ID='FIRE_EV_341', HRRPUA=1000., RAMP_Q='RAMP_EV_341', COLOR='ORANGE' /
&SURF ID='FIRE_EV_342', HRRPUA=1000., RAMP_Q='RAMP_EV_342', COLOR='ORANGE' /
&SURF ID='FIRE_EV_343', HRRPUA=1000., RAMP_Q='RAMP_EV_343', COLOR='ORANGE' /
&SURF ID='FIRE_EV_344', HRRPUA=1000., RAMP_Q='RAMP_EV_344', COLOR='ORANGE' /
&SURF ID='FIRE_EV_345', HRRPUA=1000., RAMP_Q='RAMP_EV_345', COLOR='ORANGE' /
&SURF ID='FIRE_EV_346', HRRPUA=1000., RAMP_Q='RAMP_EV_346', COLOR='ORANGE' /
&SURF ID='FIRE_EV_347', HRRPUA=1000., RAMP_Q='RAMP_EV_347', COLOR='ORANGE' /
&SURF ID='FIRE_EV_348', HRRPUA=1000., RAMP_Q='RAMP_EV_348', COLOR='ORANGE' /
&SURF ID='FIRE_EV_349', HRRPUA=1000., RAMP_Q='RAMP_EV_349', COLOR='ORANGE' /
&SURF ID='FIRE_EV_350', HRRPUA=1000., RAMP_Q='RAMP_EV_350', COLOR='ORANGE' /
&SURF ID='FIRE_EV_351', HRRPUA=1000., RAMP_Q='RAMP_EV_351', COLOR='ORANGE' /
&SURF ID='FIRE_EV_352', HRRPUA=1000., RAMP_Q='RAMP_EV_352', COLOR='ORANGE' /
&SURF ID='FIRE_EV_353', HRRPUA=1000., RAMP_Q='RAMP_EV_353', COLOR='ORANGE' /
&SURF ID='FIRE_EV_354', HRRPUA=1000., RAMP_Q='RAMP_EV_354', COLOR='ORANGE' /
&SURF ID='FIRE_EV_355', HRRPUA=1000., RAMP_Q='RAMP_EV_355', COLOR='ORANGE' /
&SURF ID='FIRE_EV_356', HRRPUA=1000., RAMP_Q='RAMP_EV_356', COLOR='ORANGE' /
&SURF ID='FIRE_EV_357', HRRPUA=1000., RAMP_Q='RAMP_EV_357', COLOR='ORANGE' /
&SURF ID='FIRE_EV_358', HRRPUA=1000., RAMP_Q='RAMP_EV_358', COLOR='ORANGE' /
&SURF ID='FIRE_EV_359', HRRPUA=1000., RAMP_Q='RAMP_EV_359', COLOR='ORANGE' /
&SURF ID='FIRE_EV_360', HRRPUA=1000., RAMP_Q='RAMP_EV_360', COLOR='ORANGE' /
&SURF ID='FIRE_EV_361', HRRPUA=1000., RAMP_Q='RAMP_EV_361', COLOR='ORANGE' /
&SURF ID='FIRE_EV_362', HRRPUA=1000., RAMP_Q='RAMP_EV_362', COLOR='ORANGE' /
&SURF ID='FIRE_EV_363', HRRPUA=1000., RAMP_Q='RAMP_EV_363', COLOR='ORANGE' /
&SURF ID='FIRE_EV_364', HRRPUA=1000., RAMP_Q='RAMP_EV_364', COLOR='ORANGE' /
&SURF ID='FIRE_EV_365', HRRPUA=1000., RAMP_Q='RAMP_EV_365', COLOR='ORANGE' /
&SURF ID='FIRE_EV_366', HRRPUA=1000., RAMP_Q='RAMP_EV_366', COLOR='ORANGE' /
&SURF ID='FIRE_EV_367', HRRPUA=1000., RAMP_Q='RAMP_EV_367', COLOR='ORANGE' /
&SURF ID='FIRE_EV_368', HRRPUA=1000., RAMP_Q='RAMP_EV_368', COLOR='ORANGE' /
&SURF ID='FIRE_EV_369', HRRPUA=1000., RAMP_Q='RAMP_EV_369', COLOR='ORANGE' /
&SURF ID='FIRE_EV_370', HRRPUA=1000., RAMP_Q='RAMP_EV_370', COLOR='ORANGE' /
&SURF ID='FIRE_EV_371', HRRPUA=1000., RAMP_Q='RAMP_EV_371', COLOR='ORANGE' /
&SURF ID='FIRE_EV_372', HRRPUA=1000., RAMP_Q='RAMP_EV_372', COLOR='ORANGE' /
&SURF ID='FIRE_EV_373', HRRPUA=1000., RAMP_Q='RAMP_EV_373', COLOR='ORANGE' /
&SURF ID='FIRE_EV_374', HRRPUA=1000., RAMP_Q='RAMP_EV_374', COLOR='ORANGE' /
&SURF ID='FIRE_EV_375', HRRPUA=1000., RAMP_Q='RAMP_EV_375', COLOR='ORANGE' /
&SURF ID='FIRE_EV_376', HRRPUA=1000., RAMP_Q='RAMP_EV_376', COLOR='ORANGE' /
&SURF ID='FIRE_EV_377', HRRPUA=1000., RAMP_Q='RAMP_EV_377', COLOR='ORANGE' /
&SURF ID='FIRE_EV_378', HRRPUA=1000., RAMP_Q='RAMP_EV_378', COLOR='ORANGE' /
&SURF ID='FIRE_EV_379', HRRPUA=1000., RAMP_Q='RAMP_EV_379', COLOR='ORANGE' /
&SURF ID='FIRE_EV_380', HRRPUA=1000., RAMP_Q='RAMP_EV_380', COLOR='ORANGE' /
&SURF ID='FIRE_EV_381', HRRPUA=1000., RAMP_Q='RAMP_EV_381', COLOR='ORANGE' /
&SURF ID='FIRE_EV_382', HRRPUA=1000., RAMP_Q='RAMP_EV_382', COLOR='ORANGE' /
&SURF ID='FIRE_EV_383', HRRPUA=1000., RAMP_Q='RAMP_EV_383', COLOR='ORANGE' /
&SURF ID='FIRE_EV_384', HRRPUA=1000., RAMP_Q='RAMP_EV_384', COLOR='ORANGE' /
&SURF ID='FIRE_EV_385', HRRPUA=1000., RAMP_Q='RAMP_EV_385', COLOR='ORANGE' /
&SURF ID='FIRE_EV_386', HRRPUA=1000., RAMP_Q='RAMP_EV_386', COLOR='ORANGE' /
&SURF ID='FIRE_EV_387', HRRPUA=1000., RAMP_Q='RAMP_EV_387', COLOR='ORANGE' /
&SURF ID='FIRE_EV_388', HRRPUA=1000., RAMP_Q='RAMP_EV_388', COLOR='ORANGE' /
&SURF ID='FIRE_EV_389', HRRPUA=1000., RAMP_Q='RAMP_EV_389', COLOR='ORANGE' /
&SURF ID='FIRE_EV_390', HRRPUA=1000., RAMP_Q='RAMP_EV_390', COLOR='ORANGE' /
&SURF ID='FIRE_EV_391', HRRPUA=1000., RAMP_Q='RAMP_EV_391', COLOR='ORANGE' /
&SURF ID='FIRE_EV_392', HRRPUA=1000., RAMP_Q='RAMP_EV_392', COLOR='ORANGE' /
&SURF ID='FIRE_EV_393', HRRPUA=1000., RAMP_Q='RAMP_EV_393', COLOR='ORANGE' /
&SURF ID='FIRE_EV_394', HRRPUA=1000., RAMP_Q='RAMP_EV_394', COLOR='ORANGE' /
&SURF ID='FIRE_EV_395', HRRPUA=1000., RAMP_Q='RAMP_EV_395', COLOR='ORANGE' /
&SURF ID='FIRE_EV_396', HRRPUA=1000., RAMP_Q='RAMP_EV_396', COLOR='ORANGE' /
&SURF ID='FIRE_EV_397', HRRPUA=1000., RAMP_Q='RAMP_EV_397', COLOR='ORANGE' /
&SURF ID='FIRE_EV_398', HRRPUA=1000., RAMP_Q='RAMP_EV_398', COLOR='ORANGE' /
&SURF ID='FIRE_EV_399', HRRPUA=1000., RAMP_Q='RAMP_EV_399', COLOR='ORANGE' /
&SURF ID='FIRE_EV_400', HRRPUA=1000., RAMP_Q='RAMP_EV_400', COLOR='ORANGE' /
&SURF ID='FIRE_EV_401', HRRPUA=1000., RAMP_Q='RAMP_EV_401', COLOR='ORANGE' /
&SURF ID='FIRE_EV_402', HRRPUA=1000., RAMP_Q='RAMP_EV_402', COLOR='ORANGE' /
&SURF ID='FIRE_EV_403', HRRPUA=1000., RAMP_Q='RAMP_EV_403', COLOR='ORANGE' /
&SURF ID='FIRE_EV_404', HRRPUA=1000., RAMP_Q='RAMP_EV_404', COLOR='ORANGE' /
&SURF ID='FIRE_EV_405', HRRPUA=1000., RAMP_Q='RAMP_EV_405', COLOR='ORANGE' /
&SURF ID='FIRE_EV_406', HRRPUA=1000., RAMP_Q='RAMP_EV_406', COLOR='ORANGE' /
&SURF ID='FIRE_EV_407', HRRPUA=1000., RAMP_Q='RAMP_EV_407', COLOR='ORANGE' /
&SURF ID='FIRE_EV_408', HRRPUA=1000., RAMP_Q='RAMP_EV_408', COLOR='ORANGE' /
&SURF ID='FIRE_EV_409', HRRPUA=1000., RAMP_Q='RAMP_EV_409', COLOR='ORANGE' /
&SURF ID='FIRE_EV_410', HRRPUA=1000., RAMP_Q='RAMP_EV_410', COLOR='ORANGE' /
&SURF ID='FIRE_EV_411', HRRPUA=1000., RAMP_Q='RAMP_EV_411', COLOR='ORANGE' /
&SURF ID='FIRE_EV_412', HRRPUA=1000., RAMP_Q='RAMP_EV_412', COLOR='ORANGE' /
&SURF ID='FIRE_EV_413', HRRPUA=1000., RAMP_Q='RAMP_EV_413', COLOR='ORANGE' /
&SURF ID='FIRE_EV_414', HRRPUA=1000., RAMP_Q='RAMP_EV_414', COLOR='ORANGE' /
&SURF ID='FIRE_EV_415', HRRPUA=1000., RAMP_Q='RAMP_EV_415', COLOR='ORANGE' /
&SURF ID='FIRE_EV_416', HRRPUA=1000., RAMP_Q='RAMP_EV_416', COLOR='ORANGE' /
&SURF ID='FIRE_EV_417', HRRPUA=1000., RAMP_Q='RAMP_EV_417', COLOR='ORANGE' /
&SURF ID='FIRE_EV_418', HRRPUA=1000., RAMP_Q='RAMP_EV_418', COLOR='ORANGE' /
&SURF ID='FIRE_EV_419', HRRPUA=1000., RAMP_Q='RAMP_EV_419', COLOR='ORANGE' /
&SURF ID='FIRE_EV_420', HRRPUA=1000., RAMP_Q='RAMP_EV_420', COLOR='ORANGE' /
&SURF ID='FIRE_EV_421', HRRPUA=1000., RAMP_Q='RAMP_EV_421', COLOR='ORANGE' /
&SURF ID='FIRE_EV_422', HRRPUA=1000., RAMP_Q='RAMP_EV_422', COLOR='ORANGE' /
&SURF ID='FIRE_EV_423', HRRPUA=1000., RAMP_Q='RAMP_EV_423', COLOR='ORANGE' /
&SURF ID='FIRE_EV_424', HRRPUA=1000., RAMP_Q='RAMP_EV_424', COLOR='ORANGE' /
&SURF ID='FIRE_EV_425', HRRPUA=1000., RAMP_Q='RAMP_EV_425', COLOR='ORANGE' /
&SURF ID='FIRE_EV_426', HRRPUA=1000., RAMP_Q='RAMP_EV_426', COLOR='ORANGE' /
&SURF ID='FIRE_EV_427', HRRPUA=1000., RAMP_Q='RAMP_EV_427', COLOR='ORANGE' /
&SURF ID='FIRE_EV_428', HRRPUA=1000., RAMP_Q='RAMP_EV_428', COLOR='ORANGE' /
&SURF ID='FIRE_EV_429', HRRPUA=1000., RAMP_Q='RAMP_EV_429', COLOR='ORANGE' /
&SURF ID='FIRE_EV_430', HRRPUA=1000., RAMP_Q='RAMP_EV_430', COLOR='ORANGE' /
&SURF ID='FIRE_EV_431', HRRPUA=1000., RAMP_Q='RAMP_EV_431', COLOR='ORANGE' /
&SURF ID='FIRE_EV_432', HRRPUA=1000., RAMP_Q='RAMP_EV_432', COLOR='ORANGE' /
&SURF ID='FIRE_EV_433', HRRPUA=1000., RAMP_Q='RAMP_EV_433', COLOR='ORANGE' /
&SURF ID='FIRE_EV_434', HRRPUA=1000., RAMP_Q='RAMP_EV_434', COLOR='ORANGE' /
&SURF ID='FIRE_EV_435', HRRPUA=1000., RAMP_Q='RAMP_EV_435', COLOR='ORANGE' /
&SURF ID='FIRE_EV_436', HRRPUA=1000., RAMP_Q='RAMP_EV_436', COLOR='ORANGE' /
&SURF ID='FIRE_EV_437', HRRPUA=1000., RAMP_Q='RAMP_EV_437', COLOR='ORANGE' /
&SURF ID='FIRE_EV_438', HRRPUA=1000., RAMP_Q='RAMP_EV_438', COLOR='ORANGE' /
&SURF ID='FIRE_EV_439', HRRPUA=1000., RAMP_Q='RAMP_EV_439', COLOR='ORANGE' /
&SURF ID='FIRE_EV_440', HRRPUA=1000., RAMP_Q='RAMP_EV_440', COLOR='ORANGE' /
&SURF ID='FIRE_EV_441', HRRPUA=1000., RAMP_Q='RAMP_EV_441', COLOR='ORANGE' /
&SURF ID='FIRE_EV_442', HRRPUA=1000., RAMP_Q='RAMP_EV_442', COLOR='ORANGE' /
&SURF ID='FIRE_EV_443', HRRPUA=1000., RAMP_Q='RAMP_EV_443', COLOR='ORANGE' /
&SURF ID='FIRE_EV_444', HRRPUA=1000., RAMP_Q='RAMP_EV_444', COLOR='ORANGE' /
&SURF ID='FIRE_EV_445', HRRPUA=1000., RAMP_Q='RAMP_EV_445', COLOR='ORANGE' /
&SURF ID='FIRE_EV_446', HRRPUA=1000., RAMP_Q='RAMP_EV_446', COLOR='ORANGE' /
&SURF ID='FIRE_EV_447', HRRPUA=1000., RAMP_Q='RAMP_EV_447', COLOR='ORANGE' /
&SURF ID='FIRE_EV_448', HRRPUA=1000., RAMP_Q='RAMP_EV_448', COLOR='ORANGE' /
&SURF ID='FIRE_EV_449', HRRPUA=1000., RAMP_Q='RAMP_EV_449', COLOR='ORANGE' /
&SURF ID='FIRE_EV_450', HRRPUA=1000., RAMP_Q='RAMP_EV_450', COLOR='ORANGE' /
&SURF ID='FIRE_EV_451', HRRPUA=1000., RAMP_Q='RAMP_EV_451', COLOR='ORANGE' /
&SURF ID='FIRE_EV_452', HRRPUA=1000., RAMP_Q='RAMP_EV_452', COLOR='ORANGE' /
&SURF ID='FIRE_EV_453', HRRPUA=1000., RAMP_Q='RAMP_EV_453', COLOR='ORANGE' /
&SURF ID='FIRE_EV_454', HRRPUA=1000., RAMP_Q='RAMP_EV_454', COLOR='ORANGE' /
&SURF ID='FIRE_EV_455', HRRPUA=1000., RAMP_Q='RAMP_EV_455', COLOR='ORANGE' /
&SURF ID='FIRE_EV_456', HRRPUA=1000., RAMP_Q='RAMP_EV_456', COLOR='ORANGE' /
&SURF ID='FIRE_EV_457', HRRPUA=1000., RAMP_Q='RAMP_EV_457', COLOR='ORANGE' /
&SURF ID='FIRE_EV_458', HRRPUA=1000., RAMP_Q='RAMP_EV_458', COLOR='ORANGE' /
&SURF ID='FIRE_EV_459', HRRPUA=1000., RAMP_Q='RAMP_EV_459', COLOR='ORANGE' /
&SURF ID='FIRE_EV_460', HRRPUA=1000., RAMP_Q='RAMP_EV_460', COLOR='ORANGE' /
&SURF ID='FIRE_EV_461', HRRPUA=1000., RAMP_Q='RAMP_EV_461', COLOR='ORANGE' /
&SURF ID='FIRE_EV_462', HRRPUA=1000., RAMP_Q='RAMP_EV_462', COLOR='ORANGE' /
&SURF ID='FIRE_EV_463', HRRPUA=1000., RAMP_Q='RAMP_EV_463', COLOR='ORANGE' /
&SURF ID='FIRE_EV_464', HRRPUA=1000., RAMP_Q='RAMP_EV_464', COLOR='ORANGE' /
&SURF ID='FIRE_EV_465', HRRPUA=1000., RAMP_Q='RAMP_EV_465', COLOR='ORANGE' /
&SURF ID='FIRE_EV_466', HRRPUA=1000., RAMP_Q='RAMP_EV_466', COLOR='ORANGE' /
&SURF ID='FIRE_EV_467', HRRPUA=1000., RAMP_Q='RAMP_EV_467', COLOR='ORANGE' /
&SURF ID='FIRE_EV_468', HRRPUA=1000., RAMP_Q='RAMP_EV_468', COLOR='ORANGE' /
&SURF ID='FIRE_EV_469', HRRPUA=1000., RAMP_Q='RAMP_EV_469', COLOR='ORANGE' /
&SURF ID='FIRE_EV_470', HRRPUA=1000., RAMP_Q='RAMP_EV_470', COLOR='ORANGE' /
&SURF ID='FIRE_EV_471', HRRPUA=1000., RAMP_Q='RAMP_EV_471', COLOR='ORANGE' /
&SURF ID='FIRE_EV_472', HRRPUA=1000., RAMP_Q='RAMP_EV_472', COLOR='ORANGE' /
&SURF ID='FIRE_EV_473', HRRPUA=1000., RAMP_Q='RAMP_EV_473', COLOR='ORANGE' /
&SURF ID='FIRE_EV_474', HRRPUA=1000., RAMP_Q='RAMP_EV_474', COLOR='ORANGE' /
&SURF ID='FIRE_EV_475', HRRPUA=1000., RAMP_Q='RAMP_EV_475', COLOR='ORANGE' /
&SURF ID='FIRE_EV_476', HRRPUA=1000., RAMP_Q='RAMP_EV_476', COLOR='ORANGE' /
&SURF ID='FIRE_EV_477', HRRPUA=1000., RAMP_Q='RAMP_EV_477', COLOR='ORANGE' /
&SURF ID='FIRE_EV_478', HRRPUA=1000., RAMP_Q='RAMP_EV_478', COLOR='ORANGE' /
&SURF ID='FIRE_EV_479', HRRPUA=1000., RAMP_Q='RAMP_EV_479', COLOR='ORANGE' /
&SURF ID='FIRE_EV_480', HRRPUA=1000., RAMP_Q='RAMP_EV_480', COLOR='ORANGE' /
&SURF ID='FIRE_EV_481', HRRPUA=1000., RAMP_Q='RAMP_EV_481', COLOR='ORANGE' /
&SURF ID='FIRE_EV_482', HRRPUA=1000., RAMP_Q='RAMP_EV_482', COLOR='ORANGE' /
&SURF ID='FIRE_EV_483', HRRPUA=1000., RAMP_Q='RAMP_EV_483', COLOR='ORANGE' /
&SURF ID='FIRE_EV_484', HRRPUA=1000., RAMP_Q='RAMP_EV_484', COLOR='ORANGE' /
&SURF ID='FIRE_EV_485', HRRPUA=1000., RAMP_Q='RAMP_EV_485', COLOR='ORANGE' /
&SURF ID='FIRE_EV_486', HRRPUA=1000., RAMP_Q='RAMP_EV_486', COLOR='ORANGE' /
&SURF ID='FIRE_EV_487', HRRPUA=1000., RAMP_Q='RAMP_EV_487', COLOR='ORANGE' /
&SURF ID='FIRE_EV_488', HRRPUA=1000., RAMP_Q='RAMP_EV_488', COLOR='ORANGE' /
&SURF ID='FIRE_EV_489', HRRPUA=1000., RAMP_Q='RAMP_EV_489', COLOR='ORANGE' /
&SURF ID='FIRE_EV_490', HRRPUA=1000., RAMP_Q='RAMP_EV_490', COLOR='ORANGE' /
&SURF ID='FIRE_EV_491', HRRPUA=1000., RAMP_Q='RAMP_EV_491', COLOR='ORANGE' /
&SURF ID='FIRE_EV_492', HRRPUA=1000., RAMP_Q='RAMP_EV_492', COLOR='ORANGE' /
&SURF ID='FIRE_EV_493', HRRPUA=1000., RAMP_Q='RAMP_EV_493', COLOR='ORANGE' /
&SURF ID='FIRE_EV_494', HRRPUA=1000., RAMP_Q='RAMP_EV_494', COLOR='ORANGE' /
&SURF ID='FIRE_EV_495', HRRPUA=1000., RAMP_Q='RAMP_EV_495', COLOR='ORANGE' /
&SURF ID='FIRE_EV_496', HRRPUA=1000., RAMP_Q='RAMP_EV_496', COLOR='ORANGE' /
&SURF ID='FIRE_EV_497', HRRPUA=1000., RAMP_Q='RAMP_EV_497', COLOR='ORANGE' /
&SURF ID='FIRE_EV_498', HRRPUA=1000., RAMP_Q='RAMP_EV_498', COLOR='ORANGE' /
&SURF ID='FIRE_EV_499', HRRPUA=1000., RAMP_Q='RAMP_EV_499', COLOR='ORANGE' /
&SURF ID='FIRE_EV_500', HRRPUA=1000., RAMP_Q='RAMP_EV_500', COLOR='ORANGE' /
&SURF ID='FIRE_EV_501', HRRPUA=1000., RAMP_Q='RAMP_EV_501', COLOR='ORANGE' /
&SURF ID='FIRE_EV_502', HRRPUA=1000., RAMP_Q='RAMP_EV_502', COLOR='ORANGE' /
&SURF ID='FIRE_EV_503', HRRPUA=1000., RAMP_Q='RAMP_EV_503', COLOR='ORANGE' /
&SURF ID='FIRE_EV_504', HRRPUA=1000., RAMP_Q='RAMP_EV_504', COLOR='ORANGE' /
&SURF ID='FIRE_EV_505', HRRPUA=1000., RAMP_Q='RAMP_EV_505', COLOR='ORANGE' /
&SURF ID='FIRE_EV_506', HRRPUA=1000., RAMP_Q='RAMP_EV_506', COLOR='ORANGE' /
&SURF ID='FIRE_EV_507', HRRPUA=1000., RAMP_Q='RAMP_EV_507', COLOR='ORANGE' /
&SURF ID='FIRE_EV_508', HRRPUA=1000., RAMP_Q='RAMP_EV_508', COLOR='ORANGE' /
&SURF ID='FIRE_EV_509', HRRPUA=1000., RAMP_Q='RAMP_EV_509', COLOR='ORANGE' /
&SURF ID='FIRE_EV_510', HRRPUA=1000., RAMP_Q='RAMP_EV_510', COLOR='ORANGE' /
&SURF ID='FIRE_EV_511', HRRPUA=1000., RAMP_Q='RAMP_EV_511', COLOR='ORANGE' /
&SURF ID='FIRE_EV_512', HRRPUA=1000., RAMP_Q='RAMP_EV_512', COLOR='ORANGE' /
&SURF ID='FIRE_EV_513', HRRPUA=1000., RAMP_Q='RAMP_EV_513', COLOR='ORANGE' /
&SURF ID='FIRE_EV_514', HRRPUA=1000., RAMP_Q='RAMP_EV_514', COLOR='ORANGE' /
&SURF ID='FIRE_EV_515', HRRPUA=1000., RAMP_Q='RAMP_EV_515', COLOR='ORANGE' /
&SURF ID='FIRE_EV_516', HRRPUA=1000., RAMP_Q='RAMP_EV_516', COLOR='ORANGE' /
&SURF ID='FIRE_EV_517', HRRPUA=1000., RAMP_Q='RAMP_EV_517', COLOR='ORANGE' /
&SURF ID='FIRE_EV_518', HRRPUA=1000., RAMP_Q='RAMP_EV_518', COLOR='ORANGE' /
&SURF ID='FIRE_EV_519', HRRPUA=1000., RAMP_Q='RAMP_EV_519', COLOR='ORANGE' /
&SURF ID='FIRE_EV_520', HRRPUA=1000., RAMP_Q='RAMP_EV_520', COLOR='ORANGE' /
&SURF ID='FIRE_EV_521', HRRPUA=1000., RAMP_Q='RAMP_EV_521', COLOR='ORANGE' /
&SURF ID='FIRE_EV_522', HRRPUA=1000., RAMP_Q='RAMP_EV_522', COLOR='ORANGE' /
&SURF ID='FIRE_EV_523', HRRPUA=1000., RAMP_Q='RAMP_EV_523', COLOR='ORANGE' /
&SURF ID='FIRE_EV_524', HRRPUA=1000., RAMP_Q='RAMP_EV_524', COLOR='ORANGE' /
&SURF ID='FIRE_EV_525', HRRPUA=1000., RAMP_Q='RAMP_EV_525', COLOR='ORANGE' /
&SURF ID='FIRE_EV_526', HRRPUA=1000., RAMP_Q='RAMP_EV_526', COLOR='ORANGE' /
&SURF ID='FIRE_EV_527', HRRPUA=1000., RAMP_Q='RAMP_EV_527', COLOR='ORANGE' /
&SURF ID='FIRE_EV_528', HRRPUA=1000., RAMP_Q='RAMP_EV_528', COLOR='ORANGE' /
&SURF ID='FIRE_EV_529', HRRPUA=1000., RAMP_Q='RAMP_EV_529', COLOR='ORANGE' /
&SURF ID='FIRE_EV_530', HRRPUA=1000., RAMP_Q='RAMP_EV_530', COLOR='ORANGE' /
&SURF ID='FIRE_EV_531', HRRPUA=1000., RAMP_Q='RAMP_EV_531', COLOR='ORANGE' /
&SURF ID='FIRE_EV_532', HRRPUA=1000., RAMP_Q='RAMP_EV_532', COLOR='ORANGE' /
&SURF ID='FIRE_EV_533', HRRPUA=1000., RAMP_Q='RAMP_EV_533', COLOR='ORANGE' /
&SURF ID='FIRE_EV_534', HRRPUA=1000., RAMP_Q='RAMP_EV_534', COLOR='ORANGE' /
&SURF ID='FIRE_EV_535', HRRPUA=1000., RAMP_Q='RAMP_EV_535', COLOR='ORANGE' /
&SURF ID='FIRE_EV_536', HRRPUA=1000., RAMP_Q='RAMP_EV_536', COLOR='ORANGE' /
&SURF ID='FIRE_EV_537', HRRPUA=1000., RAMP_Q='RAMP_EV_537', COLOR='ORANGE' /
&SURF ID='FIRE_EV_538', HRRPUA=1000., RAMP_Q='RAMP_EV_538', COLOR='ORANGE' /
&SURF ID='FIRE_EV_539', HRRPUA=1000., RAMP_Q='RAMP_EV_539', COLOR='ORANGE' /
&SURF ID='FIRE_EV_540', HRRPUA=1000., RAMP_Q='RAMP_EV_540', COLOR='ORANGE' /
&SURF ID='FIRE_EV_541', HRRPUA=1000., RAMP_Q='RAMP_EV_541', COLOR='ORANGE' /
&SURF ID='FIRE_EV_542', HRRPUA=1000., RAMP_Q='RAMP_EV_542', COLOR='ORANGE' /
&SURF ID='FIRE_EV_543', HRRPUA=1000., RAMP_Q='RAMP_EV_543', COLOR='ORANGE' /
&SURF ID='FIRE_EV_544', HRRPUA=1000., RAMP_Q='RAMP_EV_544', COLOR='ORANGE' /
&SURF ID='FIRE_EV_545', HRRPUA=1000., RAMP_Q='RAMP_EV_545', COLOR='ORANGE' /
&SURF ID='FIRE_EV_546', HRRPUA=1000., RAMP_Q='RAMP_EV_546', COLOR='ORANGE' /
&SURF ID='FIRE_EV_547', HRRPUA=1000., RAMP_Q='RAMP_EV_547', COLOR='ORANGE' /
&SURF ID='FIRE_EV_548', HRRPUA=1000., RAMP_Q='RAMP_EV_548', COLOR='ORANGE' /
&SURF ID='FIRE_EV_549', HRRPUA=1000., RAMP_Q='RAMP_EV_549', COLOR='ORANGE' /
&SURF ID='FIRE_EV_550', HRRPUA=1000., RAMP_Q='RAMP_EV_550', COLOR='ORANGE' /
&SURF ID='FIRE_EV_551', HRRPUA=1000., RAMP_Q='RAMP_EV_551', COLOR='ORANGE' /
&SURF ID='FIRE_EV_552', HRRPUA=1000., RAMP_Q='RAMP_EV_552', COLOR='ORANGE' /
&SURF ID='FIRE_EV_553', HRRPUA=1000., RAMP_Q='RAMP_EV_553', COLOR='ORANGE' /
&SURF ID='FIRE_EV_554', HRRPUA=1000., RAMP_Q='RAMP_EV_554', COLOR='ORANGE' /
&SURF ID='FIRE_EV_555', HRRPUA=1000., RAMP_Q='RAMP_EV_555', COLOR='ORANGE' /
&SURF ID='FIRE_EV_556', HRRPUA=1000., RAMP_Q='RAMP_EV_556', COLOR='ORANGE' /
&SURF ID='FIRE_EV_557', HRRPUA=1000., RAMP_Q='RAMP_EV_557', COLOR='ORANGE' /
&SURF ID='FIRE_EV_559', HRRPUA=1000., RAMP_Q='RAMP_EV_559', COLOR='ORANGE' /
&SURF ID='FIRE_EV_560', HRRPUA=1000., RAMP_Q='RAMP_EV_560', COLOR='ORANGE' /
&SURF ID='FIRE_EV_561', HRRPUA=1000., RAMP_Q='RAMP_EV_561', COLOR='ORANGE' /
&SURF ID='FIRE_EV_562', HRRPUA=1000., RAMP_Q='RAMP_EV_562', COLOR='ORANGE' /
&SURF ID='FIRE_EV_563', HRRPUA=1000., RAMP_Q='RAMP_EV_563', COLOR='ORANGE' /
&SURF ID='FIRE_EV_564', HRRPUA=1000., RAMP_Q='RAMP_EV_564', COLOR='ORANGE' /
&SURF ID='FIRE_EV_565', HRRPUA=1000., RAMP_Q='RAMP_EV_565', COLOR='ORANGE' /
&SURF ID='FIRE_EV_566', HRRPUA=1000., RAMP_Q='RAMP_EV_566', COLOR='ORANGE' /
&SURF ID='FIRE_EV_567', HRRPUA=1000., RAMP_Q='RAMP_EV_567', COLOR='ORANGE' /
&SURF ID='FIRE_EV_568', HRRPUA=1000., RAMP_Q='RAMP_EV_568', COLOR='ORANGE' /
&SURF ID='FIRE_EV_569', HRRPUA=1000., RAMP_Q='RAMP_EV_569', COLOR='ORANGE' /
&SURF ID='FIRE_EV_571', HRRPUA=1000., RAMP_Q='RAMP_EV_571', COLOR='ORANGE' /
&SURF ID='FIRE_EV_572', HRRPUA=1000., RAMP_Q='RAMP_EV_572', COLOR='ORANGE' /
&SURF ID='FIRE_EV_573', HRRPUA=1000., RAMP_Q='RAMP_EV_573', COLOR='ORANGE' /

&RAMP ID='RAMP_EV_001', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_001', T=6.8, F=0.1 /
&RAMP ID='RAMP_EV_001', T=16.2, F=0.4 /
&RAMP ID='RAMP_EV_001', T=27.0, F=0.8 /
&RAMP ID='RAMP_EV_001', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_002', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_002', T=14.4, F=0.0 /
&RAMP ID='RAMP_EV_002', T=20.4, F=0.1 /
&RAMP ID='RAMP_EV_002', T=28.8, F=0.4 /
&RAMP ID='RAMP_EV_002', T=38.4, F=0.9 /
&RAMP ID='RAMP_EV_002', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_003', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_003', T=25.2, F=0.0 /
&RAMP ID='RAMP_EV_003', T=31.5, F=0.1 /
&RAMP ID='RAMP_EV_003', T=40.3, F=0.2 /
&RAMP ID='RAMP_EV_003', T=50.4, F=0.5 /
&RAMP ID='RAMP_EV_003', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_004', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_004', T=36.0, F=0.0 /
&RAMP ID='RAMP_EV_004', T=41.4, F=0.1 /
&RAMP ID='RAMP_EV_004', T=49.0, F=0.4 /
&RAMP ID='RAMP_EV_004', T=57.6, F=0.9 /
&RAMP ID='RAMP_EV_004', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_005', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_005', T=42.0, F=0.0 /
&RAMP ID='RAMP_EV_005', T=47.7, F=0.1 /
&RAMP ID='RAMP_EV_005', T=55.7, F=0.4 /
&RAMP ID='RAMP_EV_005', T=64.8, F=0.8 /
&RAMP ID='RAMP_EV_005', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_006', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_006', T=50.4, F=0.0 /
&RAMP ID='RAMP_EV_006', T=56.4, F=0.1 /
&RAMP ID='RAMP_EV_006', T=64.8, F=0.2 /
&RAMP ID='RAMP_EV_006', T=74.4, F=0.5 /
&RAMP ID='RAMP_EV_006', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_007', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_007', T=50.4, F=0.0 /
&RAMP ID='RAMP_EV_007', T=55.8, F=0.1 /
&RAMP ID='RAMP_EV_007', T=63.4, F=0.4 /
&RAMP ID='RAMP_EV_007', T=72.0, F=0.9 /
&RAMP ID='RAMP_EV_007', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_008', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_008', T=56.4, F=0.0 /
&RAMP ID='RAMP_EV_008', T=62.1, F=0.1 /
&RAMP ID='RAMP_EV_008', T=70.1, F=0.4 /
&RAMP ID='RAMP_EV_008', T=79.2, F=0.8 /
&RAMP ID='RAMP_EV_008', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_009', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_009', T=64.8, F=0.0 /
&RAMP ID='RAMP_EV_009', T=70.8, F=0.1 /
&RAMP ID='RAMP_EV_009', T=79.2, F=0.2 /
&RAMP ID='RAMP_EV_009', T=88.8, F=0.5 /
&RAMP ID='RAMP_EV_009', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_010', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_010', T=64.8, F=0.0 /
&RAMP ID='RAMP_EV_010', T=70.2, F=0.1 /
&RAMP ID='RAMP_EV_010', T=77.8, F=0.4 /
&RAMP ID='RAMP_EV_010', T=86.4, F=0.9 /
&RAMP ID='RAMP_EV_010', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_011', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_011', T=70.8, F=0.0 /
&RAMP ID='RAMP_EV_011', T=76.5, F=0.1 /
&RAMP ID='RAMP_EV_011', T=84.5, F=0.4 /
&RAMP ID='RAMP_EV_011', T=93.6, F=0.8 /
&RAMP ID='RAMP_EV_011', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_012', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_012', T=75.0, F=0.0 /
&RAMP ID='RAMP_EV_012', T=80.1, F=0.1 /
&RAMP ID='RAMP_EV_012', T=87.2, F=0.4 /
&RAMP ID='RAMP_EV_012', T=95.4, F=0.9 /
&RAMP ID='RAMP_EV_012', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_013', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_013', T=79.2, F=0.0 /
&RAMP ID='RAMP_EV_013', T=85.2, F=0.1 /
&RAMP ID='RAMP_EV_013', T=93.6, F=0.2 /
&RAMP ID='RAMP_EV_013', T=103.2, F=0.5 /
&RAMP ID='RAMP_EV_013', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_014', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_014', T=80.4, F=0.0 /
&RAMP ID='RAMP_EV_014', T=85.8, F=0.1 /
&RAMP ID='RAMP_EV_014', T=93.4, F=0.4 /
&RAMP ID='RAMP_EV_014', T=102.0, F=0.8 /
&RAMP ID='RAMP_EV_014', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_015', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_015', T=83.4, F=0.0 /
&RAMP ID='RAMP_EV_015', T=88.5, F=0.1 /
&RAMP ID='RAMP_EV_015', T=95.6, F=0.4 /
&RAMP ID='RAMP_EV_015', T=103.8, F=0.9 /
&RAMP ID='RAMP_EV_015', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_016', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_016', T=88.2, F=0.0 /
&RAMP ID='RAMP_EV_016', T=93.9, F=0.1 /
&RAMP ID='RAMP_EV_016', T=101.9, F=0.2 /
&RAMP ID='RAMP_EV_016', T=111.0, F=0.5 /
&RAMP ID='RAMP_EV_016', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_017', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_017', T=88.8, F=0.0 /
&RAMP ID='RAMP_EV_017', T=94.2, F=0.1 /
&RAMP ID='RAMP_EV_017', T=101.8, F=0.4 /
&RAMP ID='RAMP_EV_017', T=110.4, F=0.8 /
&RAMP ID='RAMP_EV_017', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_018', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_018', T=91.8, F=0.0 /
&RAMP ID='RAMP_EV_018', T=96.9, F=0.1 /
&RAMP ID='RAMP_EV_018', T=104.0, F=0.4 /
&RAMP ID='RAMP_EV_018', T=112.2, F=0.9 /
&RAMP ID='RAMP_EV_018', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_019', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_019', T=96.6, F=0.0 /
&RAMP ID='RAMP_EV_019', T=102.3, F=0.1 /
&RAMP ID='RAMP_EV_019', T=110.3, F=0.2 /
&RAMP ID='RAMP_EV_019', T=119.4, F=0.5 /
&RAMP ID='RAMP_EV_019', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_020', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_020', T=97.2, F=0.0 /
&RAMP ID='RAMP_EV_020', T=102.6, F=0.1 /
&RAMP ID='RAMP_EV_020', T=110.2, F=0.4 /
&RAMP ID='RAMP_EV_020', T=118.8, F=0.8 /
&RAMP ID='RAMP_EV_020', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_021', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_021', T=100.2, F=0.0 /
&RAMP ID='RAMP_EV_021', T=105.3, F=0.1 /
&RAMP ID='RAMP_EV_021', T=112.4, F=0.4 /
&RAMP ID='RAMP_EV_021', T=120.6, F=0.9 /
&RAMP ID='RAMP_EV_021', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_022', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_022', T=105.0, F=0.0 /
&RAMP ID='RAMP_EV_022', T=110.7, F=0.1 /
&RAMP ID='RAMP_EV_022', T=118.7, F=0.2 /
&RAMP ID='RAMP_EV_022', T=127.8, F=0.5 /
&RAMP ID='RAMP_EV_022', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_023', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_023', T=105.6, F=0.0 /
&RAMP ID='RAMP_EV_023', T=111.0, F=0.1 /
&RAMP ID='RAMP_EV_023', T=118.6, F=0.4 /
&RAMP ID='RAMP_EV_023', T=127.2, F=0.8 /
&RAMP ID='RAMP_EV_023', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_024', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_024', T=108.6, F=0.0 /
&RAMP ID='RAMP_EV_024', T=113.7, F=0.1 /
&RAMP ID='RAMP_EV_024', T=120.8, F=0.4 /
&RAMP ID='RAMP_EV_024', T=129.0, F=0.9 /
&RAMP ID='RAMP_EV_024', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_025', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_025', T=113.4, F=0.0 /
&RAMP ID='RAMP_EV_025', T=119.1, F=0.1 /
&RAMP ID='RAMP_EV_025', T=127.1, F=0.2 /
&RAMP ID='RAMP_EV_025', T=136.2, F=0.5 /
&RAMP ID='RAMP_EV_025', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_026', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_026', T=114.0, F=0.0 /
&RAMP ID='RAMP_EV_026', T=119.4, F=0.1 /
&RAMP ID='RAMP_EV_026', T=127.0, F=0.4 /
&RAMP ID='RAMP_EV_026', T=135.6, F=0.8 /
&RAMP ID='RAMP_EV_026', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_027', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_027', T=117.0, F=0.0 /
&RAMP ID='RAMP_EV_027', T=122.1, F=0.1 /
&RAMP ID='RAMP_EV_027', T=129.2, F=0.4 /
&RAMP ID='RAMP_EV_027', T=137.4, F=0.9 /
&RAMP ID='RAMP_EV_027', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_028', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_028', T=117.6, F=0.0 /
&RAMP ID='RAMP_EV_028', T=122.7, F=0.1 /
&RAMP ID='RAMP_EV_028', T=129.8, F=0.4 /
&RAMP ID='RAMP_EV_028', T=138.0, F=0.9 /
&RAMP ID='RAMP_EV_028', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_029', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_029', T=121.8, F=0.0 /
&RAMP ID='RAMP_EV_029', T=127.5, F=0.1 /
&RAMP ID='RAMP_EV_029', T=135.5, F=0.2 /
&RAMP ID='RAMP_EV_029', T=144.6, F=0.5 /
&RAMP ID='RAMP_EV_029', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_030', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_030', T=122.4, F=0.0 /
&RAMP ID='RAMP_EV_030', T=127.8, F=0.1 /
&RAMP ID='RAMP_EV_030', T=135.4, F=0.4 /
&RAMP ID='RAMP_EV_030', T=144.0, F=0.8 /
&RAMP ID='RAMP_EV_030', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_031', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_031', T=125.4, F=0.0 /
&RAMP ID='RAMP_EV_031', T=130.5, F=0.1 /
&RAMP ID='RAMP_EV_031', T=137.6, F=0.4 /
&RAMP ID='RAMP_EV_031', T=145.8, F=0.9 /
&RAMP ID='RAMP_EV_031', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_032', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_032', T=130.2, F=0.0 /
&RAMP ID='RAMP_EV_032', T=135.9, F=0.1 /
&RAMP ID='RAMP_EV_032', T=143.9, F=0.2 /
&RAMP ID='RAMP_EV_032', T=153.0, F=0.5 /
&RAMP ID='RAMP_EV_032', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_033', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_033', T=130.8, F=0.0 /
&RAMP ID='RAMP_EV_033', T=136.2, F=0.1 /
&RAMP ID='RAMP_EV_033', T=143.8, F=0.4 /
&RAMP ID='RAMP_EV_033', T=152.4, F=0.8 /
&RAMP ID='RAMP_EV_033', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_034', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_034', T=133.8, F=0.0 /
&RAMP ID='RAMP_EV_034', T=138.9, F=0.1 /
&RAMP ID='RAMP_EV_034', T=146.0, F=0.4 /
&RAMP ID='RAMP_EV_034', T=154.2, F=0.9 /
&RAMP ID='RAMP_EV_034', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_035', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_035', T=134.4, F=0.0 /
&RAMP ID='RAMP_EV_035', T=139.5, F=0.1 /
&RAMP ID='RAMP_EV_035', T=146.6, F=0.4 /
&RAMP ID='RAMP_EV_035', T=154.8, F=0.9 /
&RAMP ID='RAMP_EV_035', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_036', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_036', T=138.6, F=0.0 /
&RAMP ID='RAMP_EV_036', T=144.3, F=0.1 /
&RAMP ID='RAMP_EV_036', T=152.3, F=0.2 /
&RAMP ID='RAMP_EV_036', T=161.4, F=0.5 /
&RAMP ID='RAMP_EV_036', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_037', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_037', T=139.2, F=0.0 /
&RAMP ID='RAMP_EV_037', T=144.6, F=0.1 /
&RAMP ID='RAMP_EV_037', T=152.2, F=0.4 /
&RAMP ID='RAMP_EV_037', T=160.8, F=0.8 /
&RAMP ID='RAMP_EV_037', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_038', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_038', T=142.2, F=0.0 /
&RAMP ID='RAMP_EV_038', T=147.3, F=0.1 /
&RAMP ID='RAMP_EV_038', T=154.4, F=0.4 /
&RAMP ID='RAMP_EV_038', T=162.6, F=0.9 /
&RAMP ID='RAMP_EV_038', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_039', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_039', T=147.0, F=0.0 /
&RAMP ID='RAMP_EV_039', T=152.7, F=0.1 /
&RAMP ID='RAMP_EV_039', T=160.7, F=0.2 /
&RAMP ID='RAMP_EV_039', T=169.8, F=0.5 /
&RAMP ID='RAMP_EV_039', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_040', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_040', T=147.6, F=0.0 /
&RAMP ID='RAMP_EV_040', T=153.0, F=0.1 /
&RAMP ID='RAMP_EV_040', T=160.6, F=0.4 /
&RAMP ID='RAMP_EV_040', T=169.2, F=0.8 /
&RAMP ID='RAMP_EV_040', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_041', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_041', T=150.6, F=0.0 /
&RAMP ID='RAMP_EV_041', T=155.7, F=0.1 /
&RAMP ID='RAMP_EV_041', T=162.8, F=0.4 /
&RAMP ID='RAMP_EV_041', T=171.0, F=0.9 /
&RAMP ID='RAMP_EV_041', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_042', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_042', T=151.2, F=0.0 /
&RAMP ID='RAMP_EV_042', T=156.3, F=0.1 /
&RAMP ID='RAMP_EV_042', T=163.4, F=0.4 /
&RAMP ID='RAMP_EV_042', T=171.6, F=0.9 /
&RAMP ID='RAMP_EV_042', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_043', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_043', T=155.4, F=0.0 /
&RAMP ID='RAMP_EV_043', T=161.1, F=0.1 /
&RAMP ID='RAMP_EV_043', T=169.1, F=0.2 /
&RAMP ID='RAMP_EV_043', T=178.2, F=0.5 /
&RAMP ID='RAMP_EV_043', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_044', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_044', T=156.0, F=0.0 /
&RAMP ID='RAMP_EV_044', T=161.4, F=0.1 /
&RAMP ID='RAMP_EV_044', T=169.0, F=0.4 /
&RAMP ID='RAMP_EV_044', T=177.6, F=0.8 /
&RAMP ID='RAMP_EV_044', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_045', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_045', T=159.0, F=0.0 /
&RAMP ID='RAMP_EV_045', T=164.1, F=0.1 /
&RAMP ID='RAMP_EV_045', T=171.2, F=0.4 /
&RAMP ID='RAMP_EV_045', T=179.4, F=0.9 /
&RAMP ID='RAMP_EV_045', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_046', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_046', T=163.8, F=0.0 /
&RAMP ID='RAMP_EV_046', T=169.5, F=0.1 /
&RAMP ID='RAMP_EV_046', T=177.5, F=0.2 /
&RAMP ID='RAMP_EV_046', T=186.6, F=0.5 /
&RAMP ID='RAMP_EV_046', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_047', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_047', T=164.4, F=0.0 /
&RAMP ID='RAMP_EV_047', T=169.8, F=0.1 /
&RAMP ID='RAMP_EV_047', T=177.4, F=0.4 /
&RAMP ID='RAMP_EV_047', T=186.0, F=0.8 /
&RAMP ID='RAMP_EV_047', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_048', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_048', T=167.4, F=0.0 /
&RAMP ID='RAMP_EV_048', T=172.5, F=0.1 /
&RAMP ID='RAMP_EV_048', T=179.6, F=0.4 /
&RAMP ID='RAMP_EV_048', T=187.8, F=0.9 /
&RAMP ID='RAMP_EV_048', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_049', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_049', T=168.0, F=0.0 /
&RAMP ID='RAMP_EV_049', T=172.5, F=0.1 /
&RAMP ID='RAMP_EV_049', T=178.8, F=0.2 /
&RAMP ID='RAMP_EV_049', T=186.0, F=0.5 /
&RAMP ID='RAMP_EV_049', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_050', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_050', T=168.0, F=0.0 /
&RAMP ID='RAMP_EV_050', T=173.1, F=0.1 /
&RAMP ID='RAMP_EV_050', T=180.2, F=0.4 /
&RAMP ID='RAMP_EV_050', T=188.4, F=0.9 /
&RAMP ID='RAMP_EV_050', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_051', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_051', T=172.2, F=0.0 /
&RAMP ID='RAMP_EV_051', T=177.9, F=0.1 /
&RAMP ID='RAMP_EV_051', T=185.9, F=0.2 /
&RAMP ID='RAMP_EV_051', T=195.0, F=0.5 /
&RAMP ID='RAMP_EV_051', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_052', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_052', T=172.8, F=0.0 /
&RAMP ID='RAMP_EV_052', T=178.2, F=0.1 /
&RAMP ID='RAMP_EV_052', T=185.8, F=0.4 /
&RAMP ID='RAMP_EV_052', T=194.4, F=0.8 /
&RAMP ID='RAMP_EV_052', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_053', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_053', T=174.0, F=0.0 /
&RAMP ID='RAMP_EV_053', T=178.5, F=0.1 /
&RAMP ID='RAMP_EV_053', T=184.8, F=0.2 /
&RAMP ID='RAMP_EV_053', T=192.0, F=0.5 /
&RAMP ID='RAMP_EV_053', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_054', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_054', T=175.8, F=0.0 /
&RAMP ID='RAMP_EV_054', T=180.9, F=0.1 /
&RAMP ID='RAMP_EV_054', T=188.0, F=0.4 /
&RAMP ID='RAMP_EV_054', T=196.2, F=0.9 /
&RAMP ID='RAMP_EV_054', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_055', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_055', T=180.0, F=0.0 /
&RAMP ID='RAMP_EV_055', T=184.5, F=0.1 /
&RAMP ID='RAMP_EV_055', T=190.8, F=0.2 /
&RAMP ID='RAMP_EV_055', T=198.0, F=0.5 /
&RAMP ID='RAMP_EV_055', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_056', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_056', T=180.0, F=0.0 /
&RAMP ID='RAMP_EV_056', T=184.5, F=0.1 /
&RAMP ID='RAMP_EV_056', T=190.8, F=0.2 /
&RAMP ID='RAMP_EV_056', T=198.0, F=0.5 /
&RAMP ID='RAMP_EV_056', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_057', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_057', T=180.6, F=0.0 /
&RAMP ID='RAMP_EV_057', T=186.3, F=0.1 /
&RAMP ID='RAMP_EV_057', T=194.3, F=0.2 /
&RAMP ID='RAMP_EV_057', T=203.4, F=0.5 /
&RAMP ID='RAMP_EV_057', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_058', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_058', T=181.2, F=0.0 /
&RAMP ID='RAMP_EV_058', T=186.6, F=0.1 /
&RAMP ID='RAMP_EV_058', T=194.2, F=0.4 /
&RAMP ID='RAMP_EV_058', T=202.8, F=0.8 /
&RAMP ID='RAMP_EV_058', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_059', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_059', T=184.2, F=0.0 /
&RAMP ID='RAMP_EV_059', T=189.3, F=0.1 /
&RAMP ID='RAMP_EV_059', T=196.4, F=0.4 /
&RAMP ID='RAMP_EV_059', T=204.6, F=0.9 /
&RAMP ID='RAMP_EV_059', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_060', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_060', T=184.8, F=0.0 /
&RAMP ID='RAMP_EV_060', T=189.9, F=0.1 /
&RAMP ID='RAMP_EV_060', T=197.0, F=0.4 /
&RAMP ID='RAMP_EV_060', T=205.2, F=0.9 /
&RAMP ID='RAMP_EV_060', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_061', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_061', T=186.0, F=0.0 /
&RAMP ID='RAMP_EV_061', T=190.5, F=0.1 /
&RAMP ID='RAMP_EV_061', T=196.8, F=0.2 /
&RAMP ID='RAMP_EV_061', T=204.0, F=0.5 /
&RAMP ID='RAMP_EV_061', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_062', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_062', T=186.0, F=0.0 /
&RAMP ID='RAMP_EV_062', T=190.5, F=0.1 /
&RAMP ID='RAMP_EV_062', T=196.8, F=0.2 /
&RAMP ID='RAMP_EV_062', T=204.0, F=0.5 /
&RAMP ID='RAMP_EV_062', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_063', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_063', T=189.0, F=0.0 /
&RAMP ID='RAMP_EV_063', T=194.7, F=0.1 /
&RAMP ID='RAMP_EV_063', T=202.7, F=0.2 /
&RAMP ID='RAMP_EV_063', T=211.8, F=0.5 /
&RAMP ID='RAMP_EV_063', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_064', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_064', T=189.6, F=0.0 /
&RAMP ID='RAMP_EV_064', T=195.0, F=0.1 /
&RAMP ID='RAMP_EV_064', T=202.6, F=0.4 /
&RAMP ID='RAMP_EV_064', T=211.2, F=0.8 /
&RAMP ID='RAMP_EV_064', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_065', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_065', T=192.0, F=0.0 /
&RAMP ID='RAMP_EV_065', T=196.5, F=0.1 /
&RAMP ID='RAMP_EV_065', T=202.8, F=0.2 /
&RAMP ID='RAMP_EV_065', T=210.0, F=0.5 /
&RAMP ID='RAMP_EV_065', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_066', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_066', T=192.0, F=0.0 /
&RAMP ID='RAMP_EV_066', T=196.5, F=0.1 /
&RAMP ID='RAMP_EV_066', T=202.8, F=0.2 /
&RAMP ID='RAMP_EV_066', T=210.0, F=0.5 /
&RAMP ID='RAMP_EV_066', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_067', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_067', T=192.6, F=0.0 /
&RAMP ID='RAMP_EV_067', T=197.7, F=0.1 /
&RAMP ID='RAMP_EV_067', T=204.8, F=0.4 /
&RAMP ID='RAMP_EV_067', T=213.0, F=0.9 /
&RAMP ID='RAMP_EV_067', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_068', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_068', T=197.4, F=0.0 /
&RAMP ID='RAMP_EV_068', T=203.1, F=0.1 /
&RAMP ID='RAMP_EV_068', T=211.1, F=0.2 /
&RAMP ID='RAMP_EV_068', T=220.2, F=0.5 /
&RAMP ID='RAMP_EV_068', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_069', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_069', T=198.0, F=0.0 /
&RAMP ID='RAMP_EV_069', T=202.5, F=0.1 /
&RAMP ID='RAMP_EV_069', T=208.8, F=0.2 /
&RAMP ID='RAMP_EV_069', T=216.0, F=0.5 /
&RAMP ID='RAMP_EV_069', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_070', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_070', T=198.0, F=0.0 /
&RAMP ID='RAMP_EV_070', T=202.5, F=0.1 /
&RAMP ID='RAMP_EV_070', T=208.8, F=0.2 /
&RAMP ID='RAMP_EV_070', T=216.0, F=0.5 /
&RAMP ID='RAMP_EV_070', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_071', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_071', T=198.0, F=0.0 /
&RAMP ID='RAMP_EV_071', T=203.4, F=0.1 /
&RAMP ID='RAMP_EV_071', T=211.0, F=0.4 /
&RAMP ID='RAMP_EV_071', T=219.6, F=0.8 /
&RAMP ID='RAMP_EV_071', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_072', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_072', T=201.0, F=0.0 /
&RAMP ID='RAMP_EV_072', T=206.1, F=0.1 /
&RAMP ID='RAMP_EV_072', T=213.2, F=0.4 /
&RAMP ID='RAMP_EV_072', T=221.4, F=0.9 /
&RAMP ID='RAMP_EV_072', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_073', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_073', T=201.6, F=0.0 /
&RAMP ID='RAMP_EV_073', T=206.7, F=0.1 /
&RAMP ID='RAMP_EV_073', T=213.8, F=0.4 /
&RAMP ID='RAMP_EV_073', T=222.0, F=0.9 /
&RAMP ID='RAMP_EV_073', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_074', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_074', T=204.0, F=0.0 /
&RAMP ID='RAMP_EV_074', T=208.5, F=0.1 /
&RAMP ID='RAMP_EV_074', T=214.8, F=0.2 /
&RAMP ID='RAMP_EV_074', T=222.0, F=0.5 /
&RAMP ID='RAMP_EV_074', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_075', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_075', T=205.8, F=0.0 /
&RAMP ID='RAMP_EV_075', T=211.5, F=0.1 /
&RAMP ID='RAMP_EV_075', T=219.5, F=0.2 /
&RAMP ID='RAMP_EV_075', T=228.6, F=0.5 /
&RAMP ID='RAMP_EV_075', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_076', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_076', T=206.4, F=0.0 /
&RAMP ID='RAMP_EV_076', T=211.8, F=0.1 /
&RAMP ID='RAMP_EV_076', T=219.4, F=0.4 /
&RAMP ID='RAMP_EV_076', T=228.0, F=0.8 /
&RAMP ID='RAMP_EV_076', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_077', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_077', T=209.4, F=0.0 /
&RAMP ID='RAMP_EV_077', T=214.5, F=0.1 /
&RAMP ID='RAMP_EV_077', T=221.6, F=0.4 /
&RAMP ID='RAMP_EV_077', T=229.8, F=0.9 /
&RAMP ID='RAMP_EV_077', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_078', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_078', T=210.0, F=0.0 /
&RAMP ID='RAMP_EV_078', T=214.5, F=0.1 /
&RAMP ID='RAMP_EV_078', T=220.8, F=0.2 /
&RAMP ID='RAMP_EV_078', T=228.0, F=0.5 /
&RAMP ID='RAMP_EV_078', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_079', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_079', T=213.0, F=0.0 /
&RAMP ID='RAMP_EV_079', T=218.1, F=0.1 /
&RAMP ID='RAMP_EV_079', T=225.2, F=0.4 /
&RAMP ID='RAMP_EV_079', T=233.4, F=0.8 /
&RAMP ID='RAMP_EV_079', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_080', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_080', T=214.8, F=0.0 /
&RAMP ID='RAMP_EV_080', T=220.2, F=0.1 /
&RAMP ID='RAMP_EV_080', T=227.8, F=0.4 /
&RAMP ID='RAMP_EV_080', T=236.4, F=0.8 /
&RAMP ID='RAMP_EV_080', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_081', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_081', T=217.8, F=0.0 /
&RAMP ID='RAMP_EV_081', T=222.9, F=0.1 /
&RAMP ID='RAMP_EV_081', T=230.0, F=0.4 /
&RAMP ID='RAMP_EV_081', T=238.2, F=0.9 /
&RAMP ID='RAMP_EV_081', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_082', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_082', T=218.4, F=0.0 /
&RAMP ID='RAMP_EV_082', T=223.5, F=0.1 /
&RAMP ID='RAMP_EV_082', T=230.6, F=0.4 /
&RAMP ID='RAMP_EV_082', T=238.8, F=0.9 /
&RAMP ID='RAMP_EV_082', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_083', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_083', T=219.0, F=0.0 /
&RAMP ID='RAMP_EV_083', T=224.4, F=0.1 /
&RAMP ID='RAMP_EV_083', T=232.0, F=0.3 /
&RAMP ID='RAMP_EV_083', T=240.6, F=0.7 /
&RAMP ID='RAMP_EV_083', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_084', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_084', T=222.0, F=0.0 /
&RAMP ID='RAMP_EV_084', T=227.1, F=0.1 /
&RAMP ID='RAMP_EV_084', T=234.2, F=0.4 /
&RAMP ID='RAMP_EV_084', T=242.4, F=0.8 /
&RAMP ID='RAMP_EV_084', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_085', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_085', T=222.6, F=0.0 /
&RAMP ID='RAMP_EV_085', T=228.3, F=0.1 /
&RAMP ID='RAMP_EV_085', T=236.3, F=0.2 /
&RAMP ID='RAMP_EV_085', T=245.4, F=0.5 /
&RAMP ID='RAMP_EV_085', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_086', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_086', T=223.2, F=0.0 /
&RAMP ID='RAMP_EV_086', T=228.6, F=0.1 /
&RAMP ID='RAMP_EV_086', T=236.2, F=0.4 /
&RAMP ID='RAMP_EV_086', T=244.8, F=0.8 /
&RAMP ID='RAMP_EV_086', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_087', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_087', T=226.2, F=0.0 /
&RAMP ID='RAMP_EV_087', T=231.3, F=0.1 /
&RAMP ID='RAMP_EV_087', T=238.4, F=0.4 /
&RAMP ID='RAMP_EV_087', T=246.6, F=0.9 /
&RAMP ID='RAMP_EV_087', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_088', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_088', T=228.0, F=0.0 /
&RAMP ID='RAMP_EV_088', T=234.0, F=0.0 /
&RAMP ID='RAMP_EV_088', T=242.4, F=0.2 /
&RAMP ID='RAMP_EV_088', T=252.0, F=0.4 /
&RAMP ID='RAMP_EV_088', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_089', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_089', T=228.0, F=0.0 /
&RAMP ID='RAMP_EV_089', T=233.4, F=0.1 /
&RAMP ID='RAMP_EV_089', T=241.0, F=0.3 /
&RAMP ID='RAMP_EV_089', T=249.6, F=0.7 /
&RAMP ID='RAMP_EV_089', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_090', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_090', T=231.0, F=0.0 /
&RAMP ID='RAMP_EV_090', T=236.1, F=0.1 /
&RAMP ID='RAMP_EV_090', T=243.2, F=0.4 /
&RAMP ID='RAMP_EV_090', T=251.4, F=0.8 /
&RAMP ID='RAMP_EV_090', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_091', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_091', T=231.0, F=0.0 /
&RAMP ID='RAMP_EV_091', T=236.1, F=0.1 /
&RAMP ID='RAMP_EV_091', T=243.2, F=0.4 /
&RAMP ID='RAMP_EV_091', T=251.4, F=0.7 /
&RAMP ID='RAMP_EV_091', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_092', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_092', T=231.6, F=0.0 /
&RAMP ID='RAMP_EV_092', T=237.0, F=0.1 /
&RAMP ID='RAMP_EV_092', T=244.6, F=0.4 /
&RAMP ID='RAMP_EV_092', T=253.2, F=0.8 /
&RAMP ID='RAMP_EV_092', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_093', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_093', T=234.6, F=0.0 /
&RAMP ID='RAMP_EV_093', T=239.7, F=0.1 /
&RAMP ID='RAMP_EV_093', T=246.8, F=0.4 /
&RAMP ID='RAMP_EV_093', T=255.0, F=0.9 /
&RAMP ID='RAMP_EV_093', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_094', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_094', T=237.0, F=0.0 /
&RAMP ID='RAMP_EV_094', T=243.0, F=0.0 /
&RAMP ID='RAMP_EV_094', T=251.4, F=0.2 /
&RAMP ID='RAMP_EV_094', T=261.0, F=0.4 /
&RAMP ID='RAMP_EV_094', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_095', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_095', T=237.0, F=0.0 /
&RAMP ID='RAMP_EV_095', T=242.4, F=0.1 /
&RAMP ID='RAMP_EV_095', T=250.0, F=0.3 /
&RAMP ID='RAMP_EV_095', T=258.6, F=0.7 /
&RAMP ID='RAMP_EV_095', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_096', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_096', T=237.0, F=0.0 /
&RAMP ID='RAMP_EV_096', T=242.4, F=0.1 /
&RAMP ID='RAMP_EV_096', T=250.0, F=0.3 /
&RAMP ID='RAMP_EV_096', T=258.6, F=0.7 /
&RAMP ID='RAMP_EV_096', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_097', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_097', T=239.4, F=0.0 /
&RAMP ID='RAMP_EV_097', T=245.1, F=0.1 /
&RAMP ID='RAMP_EV_097', T=253.1, F=0.2 /
&RAMP ID='RAMP_EV_097', T=262.2, F=0.5 /
&RAMP ID='RAMP_EV_097', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_098', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_098', T=240.0, F=0.0 /
&RAMP ID='RAMP_EV_098', T=245.1, F=0.1 /
&RAMP ID='RAMP_EV_098', T=252.2, F=0.4 /
&RAMP ID='RAMP_EV_098', T=260.4, F=0.8 /
&RAMP ID='RAMP_EV_098', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_099', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_099', T=240.0, F=0.0 /
&RAMP ID='RAMP_EV_099', T=245.4, F=0.1 /
&RAMP ID='RAMP_EV_099', T=253.0, F=0.4 /
&RAMP ID='RAMP_EV_099', T=261.6, F=0.8 /
&RAMP ID='RAMP_EV_099', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_100', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_100', T=240.6, F=0.0 /
&RAMP ID='RAMP_EV_100', T=245.7, F=0.1 /
&RAMP ID='RAMP_EV_100', T=252.8, F=0.4 /
&RAMP ID='RAMP_EV_100', T=261.0, F=0.7 /
&RAMP ID='RAMP_EV_100', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_101', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_101', T=243.0, F=0.0 /
&RAMP ID='RAMP_EV_101', T=248.1, F=0.1 /
&RAMP ID='RAMP_EV_101', T=255.2, F=0.4 /
&RAMP ID='RAMP_EV_101', T=263.4, F=0.9 /
&RAMP ID='RAMP_EV_101', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_102', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_102', T=246.0, F=0.0 /
&RAMP ID='RAMP_EV_102', T=252.0, F=0.0 /
&RAMP ID='RAMP_EV_102', T=260.4, F=0.2 /
&RAMP ID='RAMP_EV_102', T=270.0, F=0.4 /
&RAMP ID='RAMP_EV_102', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_103', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_103', T=246.0, F=0.0 /
&RAMP ID='RAMP_EV_103', T=251.4, F=0.1 /
&RAMP ID='RAMP_EV_103', T=259.0, F=0.3 /
&RAMP ID='RAMP_EV_103', T=267.6, F=0.7 /
&RAMP ID='RAMP_EV_103', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_104', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_104', T=246.0, F=0.0 /
&RAMP ID='RAMP_EV_104', T=252.0, F=0.0 /
&RAMP ID='RAMP_EV_104', T=260.4, F=0.2 /
&RAMP ID='RAMP_EV_104', T=270.0, F=0.4 /
&RAMP ID='RAMP_EV_104', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_105', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_105', T=246.6, F=0.0 /
&RAMP ID='RAMP_EV_105', T=252.0, F=0.1 /
&RAMP ID='RAMP_EV_105', T=259.6, F=0.3 /
&RAMP ID='RAMP_EV_105', T=268.2, F=0.7 /
&RAMP ID='RAMP_EV_105', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_106', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_106', T=248.4, F=0.0 /
&RAMP ID='RAMP_EV_106', T=253.8, F=0.1 /
&RAMP ID='RAMP_EV_106', T=261.4, F=0.4 /
&RAMP ID='RAMP_EV_106', T=270.0, F=0.8 /
&RAMP ID='RAMP_EV_106', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_107', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_107', T=249.0, F=0.0 /
&RAMP ID='RAMP_EV_107', T=254.1, F=0.1 /
&RAMP ID='RAMP_EV_107', T=261.2, F=0.4 /
&RAMP ID='RAMP_EV_107', T=269.4, F=0.8 /
&RAMP ID='RAMP_EV_107', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_108', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_108', T=250.2, F=0.0 /
&RAMP ID='RAMP_EV_108', T=255.3, F=0.1 /
&RAMP ID='RAMP_EV_108', T=262.4, F=0.4 /
&RAMP ID='RAMP_EV_108', T=270.6, F=0.7 /
&RAMP ID='RAMP_EV_108', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_109', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_109', T=251.4, F=0.0 /
&RAMP ID='RAMP_EV_109', T=256.5, F=0.1 /
&RAMP ID='RAMP_EV_109', T=263.6, F=0.4 /
&RAMP ID='RAMP_EV_109', T=271.8, F=0.9 /
&RAMP ID='RAMP_EV_109', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_110', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_110', T=255.0, F=0.0 /
&RAMP ID='RAMP_EV_110', T=261.0, F=0.0 /
&RAMP ID='RAMP_EV_110', T=269.4, F=0.2 /
&RAMP ID='RAMP_EV_110', T=279.0, F=0.4 /
&RAMP ID='RAMP_EV_110', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_111', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_111', T=255.0, F=0.0 /
&RAMP ID='RAMP_EV_111', T=260.4, F=0.1 /
&RAMP ID='RAMP_EV_111', T=268.0, F=0.3 /
&RAMP ID='RAMP_EV_111', T=276.6, F=0.7 /
&RAMP ID='RAMP_EV_111', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_112', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_112', T=255.6, F=0.0 /
&RAMP ID='RAMP_EV_112', T=261.6, F=0.0 /
&RAMP ID='RAMP_EV_112', T=270.0, F=0.2 /
&RAMP ID='RAMP_EV_112', T=279.6, F=0.4 /
&RAMP ID='RAMP_EV_112', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_113', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_113', T=256.2, F=0.0 /
&RAMP ID='RAMP_EV_113', T=261.9, F=0.1 /
&RAMP ID='RAMP_EV_113', T=269.9, F=0.2 /
&RAMP ID='RAMP_EV_113', T=279.0, F=0.5 /
&RAMP ID='RAMP_EV_113', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_114', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_114', T=256.2, F=0.0 /
&RAMP ID='RAMP_EV_114', T=261.6, F=0.1 /
&RAMP ID='RAMP_EV_114', T=269.2, F=0.3 /
&RAMP ID='RAMP_EV_114', T=277.8, F=0.7 /
&RAMP ID='RAMP_EV_114', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_115', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_115', T=256.8, F=0.0 /
&RAMP ID='RAMP_EV_115', T=262.2, F=0.1 /
&RAMP ID='RAMP_EV_115', T=269.8, F=0.4 /
&RAMP ID='RAMP_EV_115', T=278.4, F=0.8 /
&RAMP ID='RAMP_EV_115', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_116', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_116', T=258.0, F=0.0 /
&RAMP ID='RAMP_EV_116', T=263.1, F=0.1 /
&RAMP ID='RAMP_EV_116', T=270.2, F=0.4 /
&RAMP ID='RAMP_EV_116', T=278.4, F=0.8 /
&RAMP ID='RAMP_EV_116', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_117', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_117', T=259.8, F=0.0 /
&RAMP ID='RAMP_EV_117', T=264.9, F=0.1 /
&RAMP ID='RAMP_EV_117', T=272.0, F=0.4 /
&RAMP ID='RAMP_EV_117', T=280.2, F=0.9 /
&RAMP ID='RAMP_EV_117', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_118', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_118', T=259.8, F=0.0 /
&RAMP ID='RAMP_EV_118', T=264.9, F=0.1 /
&RAMP ID='RAMP_EV_118', T=272.0, F=0.4 /
&RAMP ID='RAMP_EV_118', T=280.2, F=0.7 /
&RAMP ID='RAMP_EV_118', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_119', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_119', T=264.0, F=0.0 /
&RAMP ID='RAMP_EV_119', T=270.0, F=0.0 /
&RAMP ID='RAMP_EV_119', T=278.4, F=0.2 /
&RAMP ID='RAMP_EV_119', T=288.0, F=0.4 /
&RAMP ID='RAMP_EV_119', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_120', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_120', T=264.0, F=0.0 /
&RAMP ID='RAMP_EV_120', T=269.4, F=0.1 /
&RAMP ID='RAMP_EV_120', T=277.0, F=0.3 /
&RAMP ID='RAMP_EV_120', T=285.6, F=0.7 /
&RAMP ID='RAMP_EV_120', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_121', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_121', T=265.2, F=0.0 /
&RAMP ID='RAMP_EV_121', T=270.6, F=0.1 /
&RAMP ID='RAMP_EV_121', T=278.2, F=0.4 /
&RAMP ID='RAMP_EV_121', T=286.8, F=0.8 /
&RAMP ID='RAMP_EV_121', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_122', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_122', T=265.2, F=0.0 /
&RAMP ID='RAMP_EV_122', T=271.2, F=0.0 /
&RAMP ID='RAMP_EV_122', T=279.6, F=0.2 /
&RAMP ID='RAMP_EV_122', T=289.2, F=0.4 /
&RAMP ID='RAMP_EV_122', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_123', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_123', T=265.8, F=0.0 /
&RAMP ID='RAMP_EV_123', T=271.2, F=0.1 /
&RAMP ID='RAMP_EV_123', T=278.8, F=0.3 /
&RAMP ID='RAMP_EV_123', T=287.4, F=0.7 /
&RAMP ID='RAMP_EV_123', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_124', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_124', T=267.0, F=0.0 /
&RAMP ID='RAMP_EV_124', T=272.1, F=0.1 /
&RAMP ID='RAMP_EV_124', T=279.2, F=0.4 /
&RAMP ID='RAMP_EV_124', T=287.4, F=0.8 /
&RAMP ID='RAMP_EV_124', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_125', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_125', T=268.2, F=0.0 /
&RAMP ID='RAMP_EV_125', T=273.3, F=0.1 /
&RAMP ID='RAMP_EV_125', T=280.4, F=0.4 /
&RAMP ID='RAMP_EV_125', T=288.6, F=0.9 /
&RAMP ID='RAMP_EV_125', T=720.0, F=0.9 /

&RAMP ID='RAMP_EV_126', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_126', T=268.8, F=0.0 /
&RAMP ID='RAMP_EV_126', T=273.9, F=0.1 /
&RAMP ID='RAMP_EV_126', T=281.0, F=0.4 /
&RAMP ID='RAMP_EV_126', T=289.2, F=0.8 /
&RAMP ID='RAMP_EV_126', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_127', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_127', T=269.4, F=0.0 /
&RAMP ID='RAMP_EV_127', T=274.5, F=0.1 /
&RAMP ID='RAMP_EV_127', T=281.6, F=0.4 /
&RAMP ID='RAMP_EV_127', T=289.8, F=0.7 /
&RAMP ID='RAMP_EV_127', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_128', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_128', T=273.0, F=0.0 /
&RAMP ID='RAMP_EV_128', T=279.0, F=0.0 /
&RAMP ID='RAMP_EV_128', T=287.4, F=0.2 /
&RAMP ID='RAMP_EV_128', T=297.0, F=0.4 /
&RAMP ID='RAMP_EV_128', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_129', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_129', T=273.0, F=0.0 /
&RAMP ID='RAMP_EV_129', T=278.4, F=0.1 /
&RAMP ID='RAMP_EV_129', T=286.0, F=0.3 /
&RAMP ID='RAMP_EV_129', T=294.6, F=0.7 /
&RAMP ID='RAMP_EV_129', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_130', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_130', T=273.0, F=0.0 /
&RAMP ID='RAMP_EV_130', T=278.7, F=0.1 /
&RAMP ID='RAMP_EV_130', T=286.7, F=0.2 /
&RAMP ID='RAMP_EV_130', T=295.8, F=0.5 /
&RAMP ID='RAMP_EV_130', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_131', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_131', T=273.6, F=0.0 /
&RAMP ID='RAMP_EV_131', T=279.0, F=0.1 /
&RAMP ID='RAMP_EV_131', T=286.6, F=0.4 /
&RAMP ID='RAMP_EV_131', T=295.2, F=0.8 /
&RAMP ID='RAMP_EV_131', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_132', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_132', T=274.8, F=0.0 /
&RAMP ID='RAMP_EV_132', T=280.8, F=0.0 /
&RAMP ID='RAMP_EV_132', T=289.2, F=0.2 /
&RAMP ID='RAMP_EV_132', T=298.8, F=0.4 /
&RAMP ID='RAMP_EV_132', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_133', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_133', T=275.4, F=0.0 /
&RAMP ID='RAMP_EV_133', T=280.8, F=0.1 /
&RAMP ID='RAMP_EV_133', T=288.4, F=0.3 /
&RAMP ID='RAMP_EV_133', T=297.0, F=0.7 /
&RAMP ID='RAMP_EV_133', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_134', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_134', T=276.0, F=0.0 /
&RAMP ID='RAMP_EV_134', T=281.1, F=0.1 /
&RAMP ID='RAMP_EV_134', T=288.2, F=0.4 /
&RAMP ID='RAMP_EV_134', T=296.4, F=0.8 /
&RAMP ID='RAMP_EV_134', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_135', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_135', T=279.0, F=0.0 /
&RAMP ID='RAMP_EV_135', T=284.1, F=0.1 /
&RAMP ID='RAMP_EV_135', T=291.2, F=0.4 /
&RAMP ID='RAMP_EV_135', T=299.4, F=0.7 /
&RAMP ID='RAMP_EV_135', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_136', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_136', T=282.0, F=0.0 /
&RAMP ID='RAMP_EV_136', T=288.0, F=0.0 /
&RAMP ID='RAMP_EV_136', T=296.4, F=0.2 /
&RAMP ID='RAMP_EV_136', T=306.0, F=0.4 /
&RAMP ID='RAMP_EV_136', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_137', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_137', T=282.0, F=0.0 /
&RAMP ID='RAMP_EV_137', T=287.4, F=0.1 /
&RAMP ID='RAMP_EV_137', T=295.0, F=0.3 /
&RAMP ID='RAMP_EV_137', T=303.6, F=0.7 /
&RAMP ID='RAMP_EV_137', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_138', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_138', T=284.4, F=0.0 /
&RAMP ID='RAMP_EV_138', T=290.4, F=0.0 /
&RAMP ID='RAMP_EV_138', T=298.8, F=0.2 /
&RAMP ID='RAMP_EV_138', T=308.4, F=0.4 /
&RAMP ID='RAMP_EV_138', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_139', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_139', T=285.0, F=0.0 /
&RAMP ID='RAMP_EV_139', T=290.1, F=0.1 /
&RAMP ID='RAMP_EV_139', T=297.2, F=0.4 /
&RAMP ID='RAMP_EV_139', T=305.4, F=0.8 /
&RAMP ID='RAMP_EV_139', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_140', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_140', T=285.0, F=0.0 /
&RAMP ID='RAMP_EV_140', T=290.4, F=0.1 /
&RAMP ID='RAMP_EV_140', T=298.0, F=0.3 /
&RAMP ID='RAMP_EV_140', T=306.6, F=0.7 /
&RAMP ID='RAMP_EV_140', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_141', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_141', T=286.8, F=0.0 /
&RAMP ID='RAMP_EV_141', T=291.9, F=0.1 /
&RAMP ID='RAMP_EV_141', T=299.0, F=0.4 /
&RAMP ID='RAMP_EV_141', T=307.2, F=0.8 /
&RAMP ID='RAMP_EV_141', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_142', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_142', T=288.6, F=0.0 /
&RAMP ID='RAMP_EV_142', T=293.7, F=0.1 /
&RAMP ID='RAMP_EV_142', T=300.8, F=0.4 /
&RAMP ID='RAMP_EV_142', T=309.0, F=0.7 /
&RAMP ID='RAMP_EV_142', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_143', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_143', T=289.8, F=0.0 /
&RAMP ID='RAMP_EV_143', T=294.9, F=0.1 /
&RAMP ID='RAMP_EV_143', T=302.0, F=0.4 /
&RAMP ID='RAMP_EV_143', T=310.2, F=0.7 /
&RAMP ID='RAMP_EV_143', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_144', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_144', T=291.0, F=0.0 /
&RAMP ID='RAMP_EV_144', T=297.0, F=0.0 /
&RAMP ID='RAMP_EV_144', T=305.4, F=0.2 /
&RAMP ID='RAMP_EV_144', T=315.0, F=0.4 /
&RAMP ID='RAMP_EV_144', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_145', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_145', T=291.0, F=0.0 /
&RAMP ID='RAMP_EV_145', T=296.4, F=0.1 /
&RAMP ID='RAMP_EV_145', T=304.0, F=0.3 /
&RAMP ID='RAMP_EV_145', T=312.6, F=0.7 /
&RAMP ID='RAMP_EV_145', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_146', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_146', T=294.0, F=0.0 /
&RAMP ID='RAMP_EV_146', T=299.1, F=0.1 /
&RAMP ID='RAMP_EV_146', T=306.2, F=0.4 /
&RAMP ID='RAMP_EV_146', T=314.4, F=0.8 /
&RAMP ID='RAMP_EV_146', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_147', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_147', T=294.0, F=0.0 /
&RAMP ID='RAMP_EV_147', T=300.0, F=0.0 /
&RAMP ID='RAMP_EV_147', T=308.4, F=0.2 /
&RAMP ID='RAMP_EV_147', T=318.0, F=0.4 /
&RAMP ID='RAMP_EV_147', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_148', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_148', T=294.6, F=0.0 /
&RAMP ID='RAMP_EV_148', T=300.0, F=0.1 /
&RAMP ID='RAMP_EV_148', T=307.6, F=0.3 /
&RAMP ID='RAMP_EV_148', T=316.2, F=0.7 /
&RAMP ID='RAMP_EV_148', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_149', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_149', T=298.2, F=0.0 /
&RAMP ID='RAMP_EV_149', T=303.3, F=0.1 /
&RAMP ID='RAMP_EV_149', T=310.4, F=0.4 /
&RAMP ID='RAMP_EV_149', T=318.6, F=0.7 /
&RAMP ID='RAMP_EV_149', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_150', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_150', T=300.0, F=0.0 /
&RAMP ID='RAMP_EV_150', T=305.1, F=0.1 /
&RAMP ID='RAMP_EV_150', T=312.2, F=0.2 /
&RAMP ID='RAMP_EV_150', T=320.4, F=0.4 /
&RAMP ID='RAMP_EV_150', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_151', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_151', T=300.0, F=0.0 /
&RAMP ID='RAMP_EV_151', T=306.0, F=0.0 /
&RAMP ID='RAMP_EV_151', T=314.4, F=0.2 /
&RAMP ID='RAMP_EV_151', T=324.0, F=0.4 /
&RAMP ID='RAMP_EV_151', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_152', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_152', T=300.0, F=0.0 /
&RAMP ID='RAMP_EV_152', T=305.4, F=0.1 /
&RAMP ID='RAMP_EV_152', T=313.0, F=0.3 /
&RAMP ID='RAMP_EV_152', T=321.6, F=0.7 /
&RAMP ID='RAMP_EV_152', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_153', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_153', T=303.0, F=0.0 /
&RAMP ID='RAMP_EV_153', T=308.1, F=0.1 /
&RAMP ID='RAMP_EV_153', T=315.2, F=0.4 /
&RAMP ID='RAMP_EV_153', T=323.4, F=0.8 /
&RAMP ID='RAMP_EV_153', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_154', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_154', T=303.6, F=0.0 /
&RAMP ID='RAMP_EV_154', T=309.6, F=0.0 /
&RAMP ID='RAMP_EV_154', T=318.0, F=0.2 /
&RAMP ID='RAMP_EV_154', T=327.6, F=0.4 /
&RAMP ID='RAMP_EV_154', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_155', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_155', T=304.2, F=0.0 /
&RAMP ID='RAMP_EV_155', T=309.6, F=0.1 /
&RAMP ID='RAMP_EV_155', T=317.2, F=0.3 /
&RAMP ID='RAMP_EV_155', T=325.8, F=0.7 /
&RAMP ID='RAMP_EV_155', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_156', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_156', T=304.8, F=0.0 /
&RAMP ID='RAMP_EV_156', T=309.9, F=0.1 /
&RAMP ID='RAMP_EV_156', T=317.0, F=0.4 /
&RAMP ID='RAMP_EV_156', T=325.2, F=0.8 /
&RAMP ID='RAMP_EV_156', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_157', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_157', T=307.8, F=0.0 /
&RAMP ID='RAMP_EV_157', T=312.9, F=0.1 /
&RAMP ID='RAMP_EV_157', T=320.0, F=0.4 /
&RAMP ID='RAMP_EV_157', T=328.2, F=0.7 /
&RAMP ID='RAMP_EV_157', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_158', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_158', T=309.0, F=0.0 /
&RAMP ID='RAMP_EV_158', T=315.0, F=0.0 /
&RAMP ID='RAMP_EV_158', T=323.4, F=0.2 /
&RAMP ID='RAMP_EV_158', T=333.0, F=0.4 /
&RAMP ID='RAMP_EV_158', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_159', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_159', T=309.0, F=0.0 /
&RAMP ID='RAMP_EV_159', T=314.4, F=0.1 /
&RAMP ID='RAMP_EV_159', T=322.0, F=0.3 /
&RAMP ID='RAMP_EV_159', T=330.6, F=0.7 /
&RAMP ID='RAMP_EV_159', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_160', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_160', T=309.0, F=0.0 /
&RAMP ID='RAMP_EV_160', T=314.1, F=0.1 /
&RAMP ID='RAMP_EV_160', T=321.2, F=0.4 /
&RAMP ID='RAMP_EV_160', T=329.4, F=0.7 /
&RAMP ID='RAMP_EV_160', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_161', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_161', T=312.0, F=0.0 /
&RAMP ID='RAMP_EV_161', T=317.1, F=0.1 /
&RAMP ID='RAMP_EV_161', T=324.2, F=0.2 /
&RAMP ID='RAMP_EV_161', T=332.4, F=0.4 /
&RAMP ID='RAMP_EV_161', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_162', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_162', T=312.0, F=0.0 /
&RAMP ID='RAMP_EV_162', T=317.1, F=0.1 /
&RAMP ID='RAMP_EV_162', T=324.2, F=0.4 /
&RAMP ID='RAMP_EV_162', T=332.4, F=0.8 /
&RAMP ID='RAMP_EV_162', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_163', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_163', T=313.2, F=0.0 /
&RAMP ID='RAMP_EV_163', T=319.2, F=0.0 /
&RAMP ID='RAMP_EV_163', T=327.6, F=0.2 /
&RAMP ID='RAMP_EV_163', T=337.2, F=0.4 /
&RAMP ID='RAMP_EV_163', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_164', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_164', T=313.8, F=0.0 /
&RAMP ID='RAMP_EV_164', T=319.2, F=0.1 /
&RAMP ID='RAMP_EV_164', T=326.8, F=0.3 /
&RAMP ID='RAMP_EV_164', T=335.4, F=0.7 /
&RAMP ID='RAMP_EV_164', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_165', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_165', T=317.4, F=0.0 /
&RAMP ID='RAMP_EV_165', T=322.5, F=0.1 /
&RAMP ID='RAMP_EV_165', T=329.6, F=0.4 /
&RAMP ID='RAMP_EV_165', T=337.8, F=0.7 /
&RAMP ID='RAMP_EV_165', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_166', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_166', T=318.0, F=0.0 /
&RAMP ID='RAMP_EV_166', T=324.0, F=0.0 /
&RAMP ID='RAMP_EV_166', T=332.4, F=0.2 /
&RAMP ID='RAMP_EV_166', T=342.0, F=0.4 /
&RAMP ID='RAMP_EV_166', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_167', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_167', T=318.0, F=0.0 /
&RAMP ID='RAMP_EV_167', T=323.4, F=0.1 /
&RAMP ID='RAMP_EV_167', T=331.0, F=0.3 /
&RAMP ID='RAMP_EV_167', T=339.6, F=0.7 /
&RAMP ID='RAMP_EV_167', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_168', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_168', T=321.0, F=0.0 /
&RAMP ID='RAMP_EV_168', T=326.1, F=0.1 /
&RAMP ID='RAMP_EV_168', T=333.2, F=0.4 /
&RAMP ID='RAMP_EV_168', T=341.4, F=0.8 /
&RAMP ID='RAMP_EV_168', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_169', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_169', T=322.8, F=0.0 /
&RAMP ID='RAMP_EV_169', T=327.9, F=0.1 /
&RAMP ID='RAMP_EV_169', T=335.0, F=0.4 /
&RAMP ID='RAMP_EV_169', T=343.2, F=0.8 /
&RAMP ID='RAMP_EV_169', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_170', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_170', T=322.8, F=0.0 /
&RAMP ID='RAMP_EV_170', T=328.8, F=0.0 /
&RAMP ID='RAMP_EV_170', T=337.2, F=0.2 /
&RAMP ID='RAMP_EV_170', T=346.8, F=0.4 /
&RAMP ID='RAMP_EV_170', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_171', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_171', T=323.4, F=0.0 /
&RAMP ID='RAMP_EV_171', T=328.8, F=0.1 /
&RAMP ID='RAMP_EV_171', T=336.4, F=0.3 /
&RAMP ID='RAMP_EV_171', T=345.0, F=0.7 /
&RAMP ID='RAMP_EV_171', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_172', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_172', T=324.0, F=0.0 /
&RAMP ID='RAMP_EV_172', T=329.1, F=0.1 /
&RAMP ID='RAMP_EV_172', T=336.2, F=0.2 /
&RAMP ID='RAMP_EV_172', T=344.4, F=0.4 /
&RAMP ID='RAMP_EV_172', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_173', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_173', T=327.0, F=0.0 /
&RAMP ID='RAMP_EV_173', T=333.0, F=0.0 /
&RAMP ID='RAMP_EV_173', T=341.4, F=0.2 /
&RAMP ID='RAMP_EV_173', T=351.0, F=0.4 /
&RAMP ID='RAMP_EV_173', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_174', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_174', T=327.0, F=0.0 /
&RAMP ID='RAMP_EV_174', T=332.4, F=0.1 /
&RAMP ID='RAMP_EV_174', T=340.0, F=0.3 /
&RAMP ID='RAMP_EV_174', T=348.6, F=0.7 /
&RAMP ID='RAMP_EV_174', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_175', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_175', T=327.0, F=0.0 /
&RAMP ID='RAMP_EV_175', T=332.1, F=0.1 /
&RAMP ID='RAMP_EV_175', T=339.2, F=0.4 /
&RAMP ID='RAMP_EV_175', T=347.4, F=0.7 /
&RAMP ID='RAMP_EV_175', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_176', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_176', T=328.2, F=0.0 /
&RAMP ID='RAMP_EV_176', T=333.3, F=0.1 /
&RAMP ID='RAMP_EV_176', T=340.4, F=0.4 /
&RAMP ID='RAMP_EV_176', T=348.6, F=0.7 /
&RAMP ID='RAMP_EV_176', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_177', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_177', T=330.0, F=0.0 /
&RAMP ID='RAMP_EV_177', T=335.1, F=0.1 /
&RAMP ID='RAMP_EV_177', T=342.2, F=0.4 /
&RAMP ID='RAMP_EV_177', T=350.4, F=0.8 /
&RAMP ID='RAMP_EV_177', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_178', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_178', T=332.4, F=0.0 /
&RAMP ID='RAMP_EV_178', T=338.4, F=0.0 /
&RAMP ID='RAMP_EV_178', T=346.8, F=0.2 /
&RAMP ID='RAMP_EV_178', T=356.4, F=0.4 /
&RAMP ID='RAMP_EV_178', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_179', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_179', T=333.0, F=0.0 /
&RAMP ID='RAMP_EV_179', T=337.5, F=0.1 /
&RAMP ID='RAMP_EV_179', T=343.8, F=0.2 /
&RAMP ID='RAMP_EV_179', T=351.0, F=0.5 /
&RAMP ID='RAMP_EV_179', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_180', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_180', T=333.0, F=0.0 /
&RAMP ID='RAMP_EV_180', T=338.4, F=0.1 /
&RAMP ID='RAMP_EV_180', T=346.0, F=0.3 /
&RAMP ID='RAMP_EV_180', T=354.6, F=0.7 /
&RAMP ID='RAMP_EV_180', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_181', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_181', T=336.0, F=0.0 /
&RAMP ID='RAMP_EV_181', T=342.0, F=0.0 /
&RAMP ID='RAMP_EV_181', T=350.4, F=0.2 /
&RAMP ID='RAMP_EV_181', T=360.0, F=0.4 /
&RAMP ID='RAMP_EV_181', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_182', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_182', T=336.0, F=0.0 /
&RAMP ID='RAMP_EV_182', T=341.4, F=0.1 /
&RAMP ID='RAMP_EV_182', T=349.0, F=0.3 /
&RAMP ID='RAMP_EV_182', T=357.6, F=0.7 /
&RAMP ID='RAMP_EV_182', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_183', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_183', T=336.6, F=0.0 /
&RAMP ID='RAMP_EV_183', T=341.7, F=0.1 /
&RAMP ID='RAMP_EV_183', T=348.8, F=0.4 /
&RAMP ID='RAMP_EV_183', T=357.0, F=0.7 /
&RAMP ID='RAMP_EV_183', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_184', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_184', T=339.0, F=0.0 /
&RAMP ID='RAMP_EV_184', T=344.1, F=0.1 /
&RAMP ID='RAMP_EV_184', T=351.2, F=0.2 /
&RAMP ID='RAMP_EV_184', T=359.4, F=0.4 /
&RAMP ID='RAMP_EV_184', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_185', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_185', T=339.0, F=0.0 /
&RAMP ID='RAMP_EV_185', T=344.1, F=0.1 /
&RAMP ID='RAMP_EV_185', T=351.2, F=0.4 /
&RAMP ID='RAMP_EV_185', T=359.4, F=0.8 /
&RAMP ID='RAMP_EV_185', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_186', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_186', T=339.6, F=0.0 /
&RAMP ID='RAMP_EV_186', T=344.1, F=0.1 /
&RAMP ID='RAMP_EV_186', T=350.4, F=0.2 /
&RAMP ID='RAMP_EV_186', T=357.6, F=0.5 /
&RAMP ID='RAMP_EV_186', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_187', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_187', T=340.8, F=0.0 /
&RAMP ID='RAMP_EV_187', T=345.9, F=0.1 /
&RAMP ID='RAMP_EV_187', T=353.0, F=0.4 /
&RAMP ID='RAMP_EV_187', T=361.2, F=0.8 /
&RAMP ID='RAMP_EV_187', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_188', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_188', T=342.0, F=0.0 /
&RAMP ID='RAMP_EV_188', T=348.0, F=0.0 /
&RAMP ID='RAMP_EV_188', T=356.4, F=0.2 /
&RAMP ID='RAMP_EV_188', T=366.0, F=0.4 /
&RAMP ID='RAMP_EV_188', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_189', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_189', T=342.6, F=0.0 /
&RAMP ID='RAMP_EV_189', T=348.0, F=0.1 /
&RAMP ID='RAMP_EV_189', T=355.6, F=0.3 /
&RAMP ID='RAMP_EV_189', T=364.2, F=0.7 /
&RAMP ID='RAMP_EV_189', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_190', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_190', T=345.0, F=0.0 /
&RAMP ID='RAMP_EV_190', T=350.4, F=0.1 /
&RAMP ID='RAMP_EV_190', T=358.0, F=0.3 /
&RAMP ID='RAMP_EV_190', T=366.6, F=0.7 /
&RAMP ID='RAMP_EV_190', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_191', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_191', T=346.2, F=0.0 /
&RAMP ID='RAMP_EV_191', T=350.7, F=0.1 /
&RAMP ID='RAMP_EV_191', T=357.0, F=0.2 /
&RAMP ID='RAMP_EV_191', T=364.2, F=0.5 /
&RAMP ID='RAMP_EV_191', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_192', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_192', T=346.2, F=0.0 /
&RAMP ID='RAMP_EV_192', T=351.3, F=0.1 /
&RAMP ID='RAMP_EV_192', T=358.4, F=0.4 /
&RAMP ID='RAMP_EV_192', T=366.6, F=0.7 /
&RAMP ID='RAMP_EV_192', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_193', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_193', T=347.4, F=0.0 /
&RAMP ID='RAMP_EV_193', T=352.5, F=0.1 /
&RAMP ID='RAMP_EV_193', T=359.6, F=0.4 /
&RAMP ID='RAMP_EV_193', T=367.8, F=0.7 /
&RAMP ID='RAMP_EV_193', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_194', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_194', T=348.0, F=0.0 /
&RAMP ID='RAMP_EV_194', T=353.1, F=0.1 /
&RAMP ID='RAMP_EV_194', T=360.2, F=0.4 /
&RAMP ID='RAMP_EV_194', T=368.4, F=0.8 /
&RAMP ID='RAMP_EV_194', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_195', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_195', T=351.0, F=0.0 /
&RAMP ID='RAMP_EV_195', T=355.5, F=0.1 /
&RAMP ID='RAMP_EV_195', T=361.8, F=0.2 /
&RAMP ID='RAMP_EV_195', T=369.0, F=0.5 /
&RAMP ID='RAMP_EV_195', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_196', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_196', T=351.6, F=0.0 /
&RAMP ID='RAMP_EV_196', T=357.6, F=0.0 /
&RAMP ID='RAMP_EV_196', T=366.0, F=0.2 /
&RAMP ID='RAMP_EV_196', T=375.6, F=0.4 /
&RAMP ID='RAMP_EV_196', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_197', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_197', T=352.2, F=0.0 /
&RAMP ID='RAMP_EV_197', T=357.6, F=0.1 /
&RAMP ID='RAMP_EV_197', T=365.2, F=0.3 /
&RAMP ID='RAMP_EV_197', T=373.8, F=0.7 /
&RAMP ID='RAMP_EV_197', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_198', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_198', T=352.8, F=0.0 /
&RAMP ID='RAMP_EV_198', T=357.3, F=0.1 /
&RAMP ID='RAMP_EV_198', T=363.6, F=0.2 /
&RAMP ID='RAMP_EV_198', T=370.8, F=0.5 /
&RAMP ID='RAMP_EV_198', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_199', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_199', T=354.0, F=0.0 /
&RAMP ID='RAMP_EV_199', T=359.1, F=0.1 /
&RAMP ID='RAMP_EV_199', T=366.2, F=0.2 /
&RAMP ID='RAMP_EV_199', T=374.4, F=0.4 /
&RAMP ID='RAMP_EV_199', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_200', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_200', T=354.0, F=0.0 /
&RAMP ID='RAMP_EV_200', T=360.0, F=0.0 /
&RAMP ID='RAMP_EV_200', T=368.4, F=0.2 /
&RAMP ID='RAMP_EV_200', T=378.0, F=0.4 /
&RAMP ID='RAMP_EV_200', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_201', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_201', T=354.0, F=0.0 /
&RAMP ID='RAMP_EV_201', T=359.4, F=0.1 /
&RAMP ID='RAMP_EV_201', T=367.0, F=0.3 /
&RAMP ID='RAMP_EV_201', T=375.6, F=0.7 /
&RAMP ID='RAMP_EV_201', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_202', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_202', T=355.8, F=0.0 /
&RAMP ID='RAMP_EV_202', T=360.9, F=0.1 /
&RAMP ID='RAMP_EV_202', T=368.0, F=0.4 /
&RAMP ID='RAMP_EV_202', T=376.2, F=0.7 /
&RAMP ID='RAMP_EV_202', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_203', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_203', T=357.0, F=0.0 /
&RAMP ID='RAMP_EV_203', T=362.1, F=0.1 /
&RAMP ID='RAMP_EV_203', T=369.2, F=0.4 /
&RAMP ID='RAMP_EV_203', T=377.4, F=0.8 /
&RAMP ID='RAMP_EV_203', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_204', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_204', T=357.6, F=0.0 /
&RAMP ID='RAMP_EV_204', T=362.1, F=0.1 /
&RAMP ID='RAMP_EV_204', T=368.4, F=0.2 /
&RAMP ID='RAMP_EV_204', T=375.6, F=0.5 /
&RAMP ID='RAMP_EV_204', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_205', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_205', T=358.8, F=0.0 /
&RAMP ID='RAMP_EV_205', T=363.9, F=0.1 /
&RAMP ID='RAMP_EV_205', T=371.0, F=0.4 /
&RAMP ID='RAMP_EV_205', T=379.2, F=0.8 /
&RAMP ID='RAMP_EV_205', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_206', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_206', T=359.4, F=0.0 /
&RAMP ID='RAMP_EV_206', T=363.9, F=0.1 /
&RAMP ID='RAMP_EV_206', T=370.2, F=0.2 /
&RAMP ID='RAMP_EV_206', T=377.4, F=0.5 /
&RAMP ID='RAMP_EV_206', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_207', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_207', T=361.2, F=0.0 /
&RAMP ID='RAMP_EV_207', T=367.2, F=0.0 /
&RAMP ID='RAMP_EV_207', T=375.6, F=0.2 /
&RAMP ID='RAMP_EV_207', T=385.2, F=0.4 /
&RAMP ID='RAMP_EV_207', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_208', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_208', T=361.8, F=0.0 /
&RAMP ID='RAMP_EV_208', T=367.2, F=0.1 /
&RAMP ID='RAMP_EV_208', T=374.8, F=0.3 /
&RAMP ID='RAMP_EV_208', T=383.4, F=0.7 /
&RAMP ID='RAMP_EV_208', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_209', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_209', T=363.0, F=0.0 /
&RAMP ID='RAMP_EV_209', T=368.4, F=0.1 /
&RAMP ID='RAMP_EV_209', T=376.0, F=0.3 /
&RAMP ID='RAMP_EV_209', T=384.6, F=0.7 /
&RAMP ID='RAMP_EV_209', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_210', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_210', T=364.2, F=0.0 /
&RAMP ID='RAMP_EV_210', T=368.7, F=0.1 /
&RAMP ID='RAMP_EV_210', T=375.0, F=0.2 /
&RAMP ID='RAMP_EV_210', T=382.2, F=0.5 /
&RAMP ID='RAMP_EV_210', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_211', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_211', T=365.4, F=0.0 /
&RAMP ID='RAMP_EV_211', T=370.5, F=0.1 /
&RAMP ID='RAMP_EV_211', T=377.6, F=0.4 /
&RAMP ID='RAMP_EV_211', T=385.8, F=0.7 /
&RAMP ID='RAMP_EV_211', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_212', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_212', T=366.0, F=0.0 /
&RAMP ID='RAMP_EV_212', T=371.1, F=0.1 /
&RAMP ID='RAMP_EV_212', T=378.2, F=0.4 /
&RAMP ID='RAMP_EV_212', T=386.4, F=0.8 /
&RAMP ID='RAMP_EV_212', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_213', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_213', T=366.6, F=0.0 /
&RAMP ID='RAMP_EV_213', T=371.7, F=0.1 /
&RAMP ID='RAMP_EV_213', T=378.8, F=0.4 /
&RAMP ID='RAMP_EV_213', T=387.0, F=0.7 /
&RAMP ID='RAMP_EV_213', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_214', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_214', T=369.0, F=0.0 /
&RAMP ID='RAMP_EV_214', T=374.1, F=0.1 /
&RAMP ID='RAMP_EV_214', T=381.2, F=0.2 /
&RAMP ID='RAMP_EV_214', T=389.4, F=0.4 /
&RAMP ID='RAMP_EV_214', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_215', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_215', T=370.8, F=0.0 /
&RAMP ID='RAMP_EV_215', T=375.3, F=0.1 /
&RAMP ID='RAMP_EV_215', T=381.6, F=0.2 /
&RAMP ID='RAMP_EV_215', T=388.8, F=0.5 /
&RAMP ID='RAMP_EV_215', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_216', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_216', T=371.4, F=0.0 /
&RAMP ID='RAMP_EV_216', T=376.8, F=0.1 /
&RAMP ID='RAMP_EV_216', T=384.4, F=0.3 /
&RAMP ID='RAMP_EV_216', T=393.0, F=0.7 /
&RAMP ID='RAMP_EV_216', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_217', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_217', T=372.0, F=0.0 /
&RAMP ID='RAMP_EV_217', T=378.0, F=0.0 /
&RAMP ID='RAMP_EV_217', T=386.4, F=0.2 /
&RAMP ID='RAMP_EV_217', T=396.0, F=0.4 /
&RAMP ID='RAMP_EV_217', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_218', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_218', T=372.0, F=0.0 /
&RAMP ID='RAMP_EV_218', T=377.4, F=0.1 /
&RAMP ID='RAMP_EV_218', T=385.0, F=0.3 /
&RAMP ID='RAMP_EV_218', T=393.6, F=0.7 /
&RAMP ID='RAMP_EV_218', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_219', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_219', T=375.0, F=0.0 /
&RAMP ID='RAMP_EV_219', T=380.1, F=0.1 /
&RAMP ID='RAMP_EV_219', T=387.2, F=0.4 /
&RAMP ID='RAMP_EV_219', T=395.4, F=0.8 /
&RAMP ID='RAMP_EV_219', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_220', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_220', T=375.0, F=0.0 /
&RAMP ID='RAMP_EV_220', T=380.1, F=0.1 /
&RAMP ID='RAMP_EV_220', T=387.2, F=0.4 /
&RAMP ID='RAMP_EV_220', T=395.4, F=0.7 /
&RAMP ID='RAMP_EV_220', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_221', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_221', T=376.8, F=0.0 /
&RAMP ID='RAMP_EV_221', T=381.9, F=0.1 /
&RAMP ID='RAMP_EV_221', T=389.0, F=0.4 /
&RAMP ID='RAMP_EV_221', T=397.2, F=0.8 /
&RAMP ID='RAMP_EV_221', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_222', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_222', T=377.4, F=0.0 /
&RAMP ID='RAMP_EV_222', T=381.9, F=0.1 /
&RAMP ID='RAMP_EV_222', T=388.2, F=0.2 /
&RAMP ID='RAMP_EV_222', T=395.4, F=0.5 /
&RAMP ID='RAMP_EV_222', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_223', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_223', T=380.4, F=0.0 /
&RAMP ID='RAMP_EV_223', T=386.4, F=0.0 /
&RAMP ID='RAMP_EV_223', T=394.8, F=0.2 /
&RAMP ID='RAMP_EV_223', T=404.4, F=0.4 /
&RAMP ID='RAMP_EV_223', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_224', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_224', T=381.0, F=0.0 /
&RAMP ID='RAMP_EV_224', T=386.1, F=0.1 /
&RAMP ID='RAMP_EV_224', T=393.2, F=0.3 /
&RAMP ID='RAMP_EV_224', T=401.4, F=0.7 /
&RAMP ID='RAMP_EV_224', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_225', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_225', T=381.0, F=0.0 /
&RAMP ID='RAMP_EV_225', T=386.4, F=0.1 /
&RAMP ID='RAMP_EV_225', T=394.0, F=0.3 /
&RAMP ID='RAMP_EV_225', T=402.6, F=0.7 /
&RAMP ID='RAMP_EV_225', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_226', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_226', T=381.0, F=0.0 /
&RAMP ID='RAMP_EV_226', T=386.4, F=0.1 /
&RAMP ID='RAMP_EV_226', T=394.0, F=0.3 /
&RAMP ID='RAMP_EV_226', T=402.6, F=0.7 /
&RAMP ID='RAMP_EV_226', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_227', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_227', T=384.0, F=0.0 /
&RAMP ID='RAMP_EV_227', T=389.1, F=0.1 /
&RAMP ID='RAMP_EV_227', T=396.2, F=0.2 /
&RAMP ID='RAMP_EV_227', T=404.4, F=0.4 /
&RAMP ID='RAMP_EV_227', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_228', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_228', T=384.0, F=0.0 /
&RAMP ID='RAMP_EV_228', T=389.1, F=0.1 /
&RAMP ID='RAMP_EV_228', T=396.2, F=0.4 /
&RAMP ID='RAMP_EV_228', T=404.4, F=0.8 /
&RAMP ID='RAMP_EV_228', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_229', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_229', T=384.6, F=0.0 /
&RAMP ID='RAMP_EV_229', T=389.7, F=0.1 /
&RAMP ID='RAMP_EV_229', T=396.8, F=0.4 /
&RAMP ID='RAMP_EV_229', T=405.0, F=0.7 /
&RAMP ID='RAMP_EV_229', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_230', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_230', T=385.8, F=0.0 /
&RAMP ID='RAMP_EV_230', T=390.9, F=0.1 /
&RAMP ID='RAMP_EV_230', T=398.0, F=0.4 /
&RAMP ID='RAMP_EV_230', T=406.2, F=0.7 /
&RAMP ID='RAMP_EV_230', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_231', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_231', T=387.0, F=0.0 /
&RAMP ID='RAMP_EV_231', T=392.4, F=0.1 /
&RAMP ID='RAMP_EV_231', T=400.0, F=0.3 /
&RAMP ID='RAMP_EV_231', T=408.6, F=0.6 /
&RAMP ID='RAMP_EV_231', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_232', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_232', T=390.0, F=0.0 /
&RAMP ID='RAMP_EV_232', T=396.0, F=0.0 /
&RAMP ID='RAMP_EV_232', T=404.4, F=0.2 /
&RAMP ID='RAMP_EV_232', T=414.0, F=0.4 /
&RAMP ID='RAMP_EV_232', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_233', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_233', T=390.0, F=0.0 /
&RAMP ID='RAMP_EV_233', T=395.4, F=0.1 /
&RAMP ID='RAMP_EV_233', T=403.0, F=0.3 /
&RAMP ID='RAMP_EV_233', T=411.6, F=0.7 /
&RAMP ID='RAMP_EV_233', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_234', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_234', T=390.6, F=0.0 /
&RAMP ID='RAMP_EV_234', T=395.7, F=0.1 /
&RAMP ID='RAMP_EV_234', T=402.8, F=0.3 /
&RAMP ID='RAMP_EV_234', T=411.0, F=0.7 /
&RAMP ID='RAMP_EV_234', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_235', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_235', T=390.6, F=0.0 /
&RAMP ID='RAMP_EV_235', T=396.0, F=0.1 /
&RAMP ID='RAMP_EV_235', T=403.6, F=0.3 /
&RAMP ID='RAMP_EV_235', T=412.2, F=0.7 /
&RAMP ID='RAMP_EV_235', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_236', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_236', T=393.0, F=0.0 /
&RAMP ID='RAMP_EV_236', T=398.1, F=0.1 /
&RAMP ID='RAMP_EV_236', T=405.2, F=0.4 /
&RAMP ID='RAMP_EV_236', T=413.4, F=0.8 /
&RAMP ID='RAMP_EV_236', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_237', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_237', T=394.2, F=0.0 /
&RAMP ID='RAMP_EV_237', T=399.3, F=0.1 /
&RAMP ID='RAMP_EV_237', T=406.4, F=0.4 /
&RAMP ID='RAMP_EV_237', T=414.6, F=0.7 /
&RAMP ID='RAMP_EV_237', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_238', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_238', T=394.8, F=0.0 /
&RAMP ID='RAMP_EV_238', T=399.9, F=0.1 /
&RAMP ID='RAMP_EV_238', T=407.0, F=0.4 /
&RAMP ID='RAMP_EV_238', T=415.2, F=0.8 /
&RAMP ID='RAMP_EV_238', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_239', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_239', T=396.0, F=0.0 /
&RAMP ID='RAMP_EV_239', T=402.0, F=0.0 /
&RAMP ID='RAMP_EV_239', T=410.4, F=0.2 /
&RAMP ID='RAMP_EV_239', T=420.0, F=0.4 /
&RAMP ID='RAMP_EV_239', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_240', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_240', T=396.6, F=0.0 /
&RAMP ID='RAMP_EV_240', T=402.0, F=0.1 /
&RAMP ID='RAMP_EV_240', T=409.6, F=0.3 /
&RAMP ID='RAMP_EV_240', T=418.2, F=0.6 /
&RAMP ID='RAMP_EV_240', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_241', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_241', T=399.0, F=0.0 /
&RAMP ID='RAMP_EV_241', T=404.1, F=0.1 /
&RAMP ID='RAMP_EV_241', T=411.2, F=0.2 /
&RAMP ID='RAMP_EV_241', T=419.4, F=0.4 /
&RAMP ID='RAMP_EV_241', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_242', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_242', T=399.0, F=0.0 /
&RAMP ID='RAMP_EV_242', T=404.4, F=0.1 /
&RAMP ID='RAMP_EV_242', T=412.0, F=0.3 /
&RAMP ID='RAMP_EV_242', T=420.6, F=0.7 /
&RAMP ID='RAMP_EV_242', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_243', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_243', T=399.0, F=0.0 /
&RAMP ID='RAMP_EV_243', T=404.1, F=0.1 /
&RAMP ID='RAMP_EV_243', T=411.2, F=0.3 /
&RAMP ID='RAMP_EV_243', T=419.4, F=0.6 /
&RAMP ID='RAMP_EV_243', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_244', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_244', T=399.6, F=0.0 /
&RAMP ID='RAMP_EV_244', T=405.6, F=0.0 /
&RAMP ID='RAMP_EV_244', T=414.0, F=0.2 /
&RAMP ID='RAMP_EV_244', T=423.6, F=0.4 /
&RAMP ID='RAMP_EV_244', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_245', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_245', T=400.2, F=0.0 /
&RAMP ID='RAMP_EV_245', T=405.3, F=0.1 /
&RAMP ID='RAMP_EV_245', T=412.4, F=0.3 /
&RAMP ID='RAMP_EV_245', T=420.6, F=0.7 /
&RAMP ID='RAMP_EV_245', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_246', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_246', T=400.2, F=0.0 /
&RAMP ID='RAMP_EV_246', T=405.6, F=0.1 /
&RAMP ID='RAMP_EV_246', T=413.2, F=0.3 /
&RAMP ID='RAMP_EV_246', T=421.8, F=0.7 /
&RAMP ID='RAMP_EV_246', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_247', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_247', T=402.0, F=0.0 /
&RAMP ID='RAMP_EV_247', T=407.1, F=0.1 /
&RAMP ID='RAMP_EV_247', T=414.2, F=0.4 /
&RAMP ID='RAMP_EV_247', T=422.4, F=0.8 /
&RAMP ID='RAMP_EV_247', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_248', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_248', T=403.8, F=0.0 /
&RAMP ID='RAMP_EV_248', T=408.9, F=0.1 /
&RAMP ID='RAMP_EV_248', T=416.0, F=0.4 /
&RAMP ID='RAMP_EV_248', T=424.2, F=0.7 /
&RAMP ID='RAMP_EV_248', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_249', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_249', T=405.0, F=0.0 /
&RAMP ID='RAMP_EV_249', T=410.1, F=0.1 /
&RAMP ID='RAMP_EV_249', T=417.2, F=0.4 /
&RAMP ID='RAMP_EV_249', T=425.4, F=0.7 /
&RAMP ID='RAMP_EV_249', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_250', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_250', T=405.0, F=0.0 /
&RAMP ID='RAMP_EV_250', T=410.4, F=0.1 /
&RAMP ID='RAMP_EV_250', T=418.0, F=0.3 /
&RAMP ID='RAMP_EV_250', T=426.6, F=0.6 /
&RAMP ID='RAMP_EV_250', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_251', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_251', T=405.6, F=0.0 /
&RAMP ID='RAMP_EV_251', T=411.6, F=0.0 /
&RAMP ID='RAMP_EV_251', T=420.0, F=0.2 /
&RAMP ID='RAMP_EV_251', T=429.6, F=0.4 /
&RAMP ID='RAMP_EV_251', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_252', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_252', T=406.2, F=0.0 /
&RAMP ID='RAMP_EV_252', T=411.6, F=0.1 /
&RAMP ID='RAMP_EV_252', T=419.2, F=0.3 /
&RAMP ID='RAMP_EV_252', T=427.8, F=0.6 /
&RAMP ID='RAMP_EV_252', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_253', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_253', T=408.0, F=0.0 /
&RAMP ID='RAMP_EV_253', T=414.0, F=0.0 /
&RAMP ID='RAMP_EV_253', T=422.4, F=0.2 /
&RAMP ID='RAMP_EV_253', T=432.0, F=0.4 /
&RAMP ID='RAMP_EV_253', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_254', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_254', T=408.0, F=0.0 /
&RAMP ID='RAMP_EV_254', T=413.4, F=0.1 /
&RAMP ID='RAMP_EV_254', T=421.0, F=0.3 /
&RAMP ID='RAMP_EV_254', T=429.6, F=0.7 /
&RAMP ID='RAMP_EV_254', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_255', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_255', T=409.2, F=0.0 /
&RAMP ID='RAMP_EV_255', T=414.3, F=0.1 /
&RAMP ID='RAMP_EV_255', T=421.4, F=0.3 /
&RAMP ID='RAMP_EV_255', T=429.6, F=0.6 /
&RAMP ID='RAMP_EV_255', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_256', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_256', T=409.8, F=0.0 /
&RAMP ID='RAMP_EV_256', T=414.9, F=0.1 /
&RAMP ID='RAMP_EV_256', T=422.0, F=0.3 /
&RAMP ID='RAMP_EV_256', T=430.2, F=0.7 /
&RAMP ID='RAMP_EV_256', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_257', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_257', T=409.8, F=0.0 /
&RAMP ID='RAMP_EV_257', T=415.2, F=0.1 /
&RAMP ID='RAMP_EV_257', T=422.8, F=0.3 /
&RAMP ID='RAMP_EV_257', T=431.4, F=0.7 /
&RAMP ID='RAMP_EV_257', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_258', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_258', T=411.0, F=0.0 /
&RAMP ID='RAMP_EV_258', T=416.1, F=0.1 /
&RAMP ID='RAMP_EV_258', T=423.2, F=0.4 /
&RAMP ID='RAMP_EV_258', T=431.4, F=0.8 /
&RAMP ID='RAMP_EV_258', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_259', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_259', T=412.8, F=0.0 /
&RAMP ID='RAMP_EV_259', T=417.9, F=0.1 /
&RAMP ID='RAMP_EV_259', T=425.0, F=0.4 /
&RAMP ID='RAMP_EV_259', T=433.2, F=0.8 /
&RAMP ID='RAMP_EV_259', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_260', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_260', T=413.4, F=0.0 /
&RAMP ID='RAMP_EV_260', T=418.5, F=0.1 /
&RAMP ID='RAMP_EV_260', T=425.6, F=0.4 /
&RAMP ID='RAMP_EV_260', T=433.8, F=0.7 /
&RAMP ID='RAMP_EV_260', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_261', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_261', T=414.0, F=0.0 /
&RAMP ID='RAMP_EV_261', T=419.1, F=0.1 /
&RAMP ID='RAMP_EV_261', T=426.2, F=0.2 /
&RAMP ID='RAMP_EV_261', T=434.4, F=0.4 /
&RAMP ID='RAMP_EV_261', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_262', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_262', T=414.0, F=0.0 /
&RAMP ID='RAMP_EV_262', T=420.0, F=0.0 /
&RAMP ID='RAMP_EV_262', T=428.4, F=0.2 /
&RAMP ID='RAMP_EV_262', T=438.0, F=0.4 /
&RAMP ID='RAMP_EV_262', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_263', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_263', T=415.2, F=0.0 /
&RAMP ID='RAMP_EV_263', T=421.2, F=0.0 /
&RAMP ID='RAMP_EV_263', T=429.6, F=0.2 /
&RAMP ID='RAMP_EV_263', T=439.2, F=0.4 /
&RAMP ID='RAMP_EV_263', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_264', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_264', T=415.2, F=0.0 /
&RAMP ID='RAMP_EV_264', T=420.6, F=0.1 /
&RAMP ID='RAMP_EV_264', T=428.2, F=0.3 /
&RAMP ID='RAMP_EV_264', T=436.8, F=0.6 /
&RAMP ID='RAMP_EV_264', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_265', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_265', T=415.8, F=0.0 /
&RAMP ID='RAMP_EV_265', T=421.2, F=0.1 /
&RAMP ID='RAMP_EV_265', T=428.8, F=0.3 /
&RAMP ID='RAMP_EV_265', T=437.4, F=0.6 /
&RAMP ID='RAMP_EV_265', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_266', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_266', T=417.0, F=0.0 /
&RAMP ID='RAMP_EV_266', T=422.4, F=0.1 /
&RAMP ID='RAMP_EV_266', T=430.0, F=0.3 /
&RAMP ID='RAMP_EV_266', T=438.6, F=0.7 /
&RAMP ID='RAMP_EV_266', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_267', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_267', T=418.8, F=0.0 /
&RAMP ID='RAMP_EV_267', T=424.8, F=0.0 /
&RAMP ID='RAMP_EV_267', T=433.2, F=0.2 /
&RAMP ID='RAMP_EV_267', T=442.8, F=0.4 /
&RAMP ID='RAMP_EV_267', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_268', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_268', T=419.4, F=0.0 /
&RAMP ID='RAMP_EV_268', T=424.5, F=0.1 /
&RAMP ID='RAMP_EV_268', T=431.6, F=0.3 /
&RAMP ID='RAMP_EV_268', T=439.8, F=0.7 /
&RAMP ID='RAMP_EV_268', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_269', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_269', T=419.4, F=0.0 /
&RAMP ID='RAMP_EV_269', T=424.8, F=0.1 /
&RAMP ID='RAMP_EV_269', T=432.4, F=0.3 /
&RAMP ID='RAMP_EV_269', T=441.0, F=0.7 /
&RAMP ID='RAMP_EV_269', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_270', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_270', T=419.4, F=0.0 /
&RAMP ID='RAMP_EV_270', T=424.5, F=0.1 /
&RAMP ID='RAMP_EV_270', T=431.6, F=0.3 /
&RAMP ID='RAMP_EV_270', T=439.8, F=0.6 /
&RAMP ID='RAMP_EV_270', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_271', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_271', T=420.0, F=0.0 /
&RAMP ID='RAMP_EV_271', T=425.1, F=0.1 /
&RAMP ID='RAMP_EV_271', T=432.2, F=0.4 /
&RAMP ID='RAMP_EV_271', T=440.4, F=0.8 /
&RAMP ID='RAMP_EV_271', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_272', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_272', T=423.0, F=0.0 /
&RAMP ID='RAMP_EV_272', T=428.1, F=0.1 /
&RAMP ID='RAMP_EV_272', T=435.2, F=0.4 /
&RAMP ID='RAMP_EV_272', T=443.4, F=0.7 /
&RAMP ID='RAMP_EV_272', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_273', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_273', T=424.2, F=0.0 /
&RAMP ID='RAMP_EV_273', T=429.3, F=0.1 /
&RAMP ID='RAMP_EV_273', T=436.4, F=0.4 /
&RAMP ID='RAMP_EV_273', T=444.6, F=0.7 /
&RAMP ID='RAMP_EV_273', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_274', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_274', T=424.2, F=0.0 /
&RAMP ID='RAMP_EV_274', T=430.2, F=0.0 /
&RAMP ID='RAMP_EV_274', T=438.6, F=0.2 /
&RAMP ID='RAMP_EV_274', T=448.2, F=0.4 /
&RAMP ID='RAMP_EV_274', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_275', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_275', T=424.8, F=0.0 /
&RAMP ID='RAMP_EV_275', T=430.8, F=0.0 /
&RAMP ID='RAMP_EV_275', T=439.2, F=0.2 /
&RAMP ID='RAMP_EV_275', T=448.8, F=0.4 /
&RAMP ID='RAMP_EV_275', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_276', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_276', T=425.4, F=0.0 /
&RAMP ID='RAMP_EV_276', T=430.8, F=0.1 /
&RAMP ID='RAMP_EV_276', T=438.4, F=0.3 /
&RAMP ID='RAMP_EV_276', T=447.0, F=0.6 /
&RAMP ID='RAMP_EV_276', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_277', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_277', T=425.4, F=0.0 /
&RAMP ID='RAMP_EV_277', T=430.8, F=0.1 /
&RAMP ID='RAMP_EV_277', T=438.4, F=0.3 /
&RAMP ID='RAMP_EV_277', T=447.0, F=0.6 /
&RAMP ID='RAMP_EV_277', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_278', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_278', T=426.0, F=0.0 /
&RAMP ID='RAMP_EV_278', T=432.0, F=0.0 /
&RAMP ID='RAMP_EV_278', T=440.4, F=0.2 /
&RAMP ID='RAMP_EV_278', T=450.0, F=0.4 /
&RAMP ID='RAMP_EV_278', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_279', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_279', T=426.0, F=0.0 /
&RAMP ID='RAMP_EV_279', T=431.4, F=0.1 /
&RAMP ID='RAMP_EV_279', T=439.0, F=0.3 /
&RAMP ID='RAMP_EV_279', T=447.6, F=0.7 /
&RAMP ID='RAMP_EV_279', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_280', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_280', T=429.0, F=0.0 /
&RAMP ID='RAMP_EV_280', T=434.1, F=0.1 /
&RAMP ID='RAMP_EV_280', T=441.2, F=0.2 /
&RAMP ID='RAMP_EV_280', T=449.4, F=0.4 /
&RAMP ID='RAMP_EV_280', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_281', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_281', T=429.0, F=0.0 /
&RAMP ID='RAMP_EV_281', T=434.1, F=0.1 /
&RAMP ID='RAMP_EV_281', T=441.2, F=0.3 /
&RAMP ID='RAMP_EV_281', T=449.4, F=0.7 /
&RAMP ID='RAMP_EV_281', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_282', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_282', T=429.0, F=0.0 /
&RAMP ID='RAMP_EV_282', T=434.4, F=0.1 /
&RAMP ID='RAMP_EV_282', T=442.0, F=0.3 /
&RAMP ID='RAMP_EV_282', T=450.6, F=0.7 /
&RAMP ID='RAMP_EV_282', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_283', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_283', T=429.6, F=0.0 /
&RAMP ID='RAMP_EV_283', T=434.7, F=0.1 /
&RAMP ID='RAMP_EV_283', T=441.8, F=0.3 /
&RAMP ID='RAMP_EV_283', T=450.0, F=0.6 /
&RAMP ID='RAMP_EV_283', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_284', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_284', T=430.8, F=0.0 /
&RAMP ID='RAMP_EV_284', T=435.9, F=0.1 /
&RAMP ID='RAMP_EV_284', T=443.0, F=0.4 /
&RAMP ID='RAMP_EV_284', T=451.2, F=0.8 /
&RAMP ID='RAMP_EV_284', T=720.0, F=0.8 /

&RAMP ID='RAMP_EV_285', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_285', T=432.6, F=0.0 /
&RAMP ID='RAMP_EV_285', T=437.7, F=0.1 /
&RAMP ID='RAMP_EV_285', T=444.8, F=0.4 /
&RAMP ID='RAMP_EV_285', T=453.0, F=0.7 /
&RAMP ID='RAMP_EV_285', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_286', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_286', T=434.4, F=0.0 /
&RAMP ID='RAMP_EV_286', T=440.4, F=0.0 /
&RAMP ID='RAMP_EV_286', T=448.8, F=0.2 /
&RAMP ID='RAMP_EV_286', T=458.4, F=0.4 /
&RAMP ID='RAMP_EV_286', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_287', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_287', T=434.4, F=0.0 /
&RAMP ID='RAMP_EV_287', T=440.4, F=0.0 /
&RAMP ID='RAMP_EV_287', T=448.8, F=0.2 /
&RAMP ID='RAMP_EV_287', T=458.4, F=0.4 /
&RAMP ID='RAMP_EV_287', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_288', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_288', T=435.0, F=0.0 /
&RAMP ID='RAMP_EV_288', T=440.4, F=0.1 /
&RAMP ID='RAMP_EV_288', T=448.0, F=0.3 /
&RAMP ID='RAMP_EV_288', T=456.6, F=0.6 /
&RAMP ID='RAMP_EV_288', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_289', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_289', T=435.6, F=0.0 /
&RAMP ID='RAMP_EV_289', T=441.0, F=0.1 /
&RAMP ID='RAMP_EV_289', T=448.6, F=0.3 /
&RAMP ID='RAMP_EV_289', T=457.2, F=0.6 /
&RAMP ID='RAMP_EV_289', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_290', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_290', T=438.0, F=0.0 /
&RAMP ID='RAMP_EV_290', T=444.0, F=0.0 /
&RAMP ID='RAMP_EV_290', T=452.4, F=0.2 /
&RAMP ID='RAMP_EV_290', T=462.0, F=0.4 /
&RAMP ID='RAMP_EV_290', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_291', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_291', T=438.6, F=0.0 /
&RAMP ID='RAMP_EV_291', T=443.7, F=0.1 /
&RAMP ID='RAMP_EV_291', T=450.8, F=0.3 /
&RAMP ID='RAMP_EV_291', T=459.0, F=0.7 /
&RAMP ID='RAMP_EV_291', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_292', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_292', T=438.6, F=0.0 /
&RAMP ID='RAMP_EV_292', T=444.0, F=0.1 /
&RAMP ID='RAMP_EV_292', T=451.6, F=0.3 /
&RAMP ID='RAMP_EV_292', T=460.2, F=0.7 /
&RAMP ID='RAMP_EV_292', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_293', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_293', T=439.8, F=0.0 /
&RAMP ID='RAMP_EV_293', T=444.9, F=0.1 /
&RAMP ID='RAMP_EV_293', T=452.0, F=0.3 /
&RAMP ID='RAMP_EV_293', T=460.2, F=0.7 /
&RAMP ID='RAMP_EV_293', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_294', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_294', T=439.8, F=0.0 /
&RAMP ID='RAMP_EV_294', T=444.9, F=0.1 /
&RAMP ID='RAMP_EV_294', T=452.0, F=0.3 /
&RAMP ID='RAMP_EV_294', T=460.2, F=0.6 /
&RAMP ID='RAMP_EV_294', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_295', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_295', T=442.2, F=0.0 /
&RAMP ID='RAMP_EV_295', T=447.3, F=0.1 /
&RAMP ID='RAMP_EV_295', T=454.4, F=0.4 /
&RAMP ID='RAMP_EV_295', T=462.6, F=0.7 /
&RAMP ID='RAMP_EV_295', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_296', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_296', T=443.4, F=0.0 /
&RAMP ID='RAMP_EV_296', T=448.5, F=0.1 /
&RAMP ID='RAMP_EV_296', T=455.6, F=0.4 /
&RAMP ID='RAMP_EV_296', T=463.8, F=0.7 /
&RAMP ID='RAMP_EV_296', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_297', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_297', T=444.0, F=0.0 /
&RAMP ID='RAMP_EV_297', T=449.1, F=0.1 /
&RAMP ID='RAMP_EV_297', T=456.2, F=0.2 /
&RAMP ID='RAMP_EV_297', T=464.4, F=0.4 /
&RAMP ID='RAMP_EV_297', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_298', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_298', T=444.0, F=0.0 /
&RAMP ID='RAMP_EV_298', T=450.0, F=0.0 /
&RAMP ID='RAMP_EV_298', T=458.4, F=0.2 /
&RAMP ID='RAMP_EV_298', T=468.0, F=0.4 /
&RAMP ID='RAMP_EV_298', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_299', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_299', T=444.6, F=0.0 /
&RAMP ID='RAMP_EV_299', T=450.0, F=0.1 /
&RAMP ID='RAMP_EV_299', T=457.6, F=0.3 /
&RAMP ID='RAMP_EV_299', T=466.2, F=0.6 /
&RAMP ID='RAMP_EV_299', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_300', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_300', T=444.6, F=0.0 /
&RAMP ID='RAMP_EV_300', T=450.6, F=0.0 /
&RAMP ID='RAMP_EV_300', T=459.0, F=0.2 /
&RAMP ID='RAMP_EV_300', T=468.6, F=0.4 /
&RAMP ID='RAMP_EV_300', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_301', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_301', T=445.8, F=0.0 /
&RAMP ID='RAMP_EV_301', T=451.2, F=0.1 /
&RAMP ID='RAMP_EV_301', T=458.8, F=0.3 /
&RAMP ID='RAMP_EV_301', T=467.4, F=0.6 /
&RAMP ID='RAMP_EV_301', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_302', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_302', T=448.2, F=0.0 /
&RAMP ID='RAMP_EV_302', T=453.3, F=0.1 /
&RAMP ID='RAMP_EV_302', T=460.4, F=0.3 /
&RAMP ID='RAMP_EV_302', T=468.6, F=0.7 /
&RAMP ID='RAMP_EV_302', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_303', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_303', T=448.2, F=0.0 /
&RAMP ID='RAMP_EV_303', T=453.6, F=0.1 /
&RAMP ID='RAMP_EV_303', T=461.2, F=0.3 /
&RAMP ID='RAMP_EV_303', T=469.8, F=0.7 /
&RAMP ID='RAMP_EV_303', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_304', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_304', T=450.0, F=0.0 /
&RAMP ID='RAMP_EV_304', T=455.1, F=0.1 /
&RAMP ID='RAMP_EV_304', T=462.2, F=0.3 /
&RAMP ID='RAMP_EV_304', T=470.4, F=0.6 /
&RAMP ID='RAMP_EV_304', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_305', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_305', T=453.6, F=0.0 /
&RAMP ID='RAMP_EV_305', T=459.6, F=0.0 /
&RAMP ID='RAMP_EV_305', T=468.0, F=0.2 /
&RAMP ID='RAMP_EV_305', T=477.6, F=0.4 /
&RAMP ID='RAMP_EV_305', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_306', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_306', T=454.2, F=0.0 /
&RAMP ID='RAMP_EV_306', T=459.6, F=0.1 /
&RAMP ID='RAMP_EV_306', T=467.2, F=0.3 /
&RAMP ID='RAMP_EV_306', T=475.8, F=0.6 /
&RAMP ID='RAMP_EV_306', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_307', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_307', T=454.8, F=0.0 /
&RAMP ID='RAMP_EV_307', T=460.8, F=0.0 /
&RAMP ID='RAMP_EV_307', T=469.2, F=0.2 /
&RAMP ID='RAMP_EV_307', T=478.8, F=0.4 /
&RAMP ID='RAMP_EV_307', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_308', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_308', T=456.0, F=0.0 /
&RAMP ID='RAMP_EV_308', T=461.4, F=0.1 /
&RAMP ID='RAMP_EV_308', T=469.0, F=0.3 /
&RAMP ID='RAMP_EV_308', T=477.6, F=0.6 /
&RAMP ID='RAMP_EV_308', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_309', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_309', T=457.2, F=0.0 /
&RAMP ID='RAMP_EV_309', T=463.2, F=0.0 /
&RAMP ID='RAMP_EV_309', T=471.6, F=0.2 /
&RAMP ID='RAMP_EV_309', T=481.2, F=0.4 /
&RAMP ID='RAMP_EV_309', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_310', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_310', T=457.8, F=0.0 /
&RAMP ID='RAMP_EV_310', T=462.9, F=0.1 /
&RAMP ID='RAMP_EV_310', T=470.0, F=0.3 /
&RAMP ID='RAMP_EV_310', T=478.2, F=0.7 /
&RAMP ID='RAMP_EV_310', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_311', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_311', T=459.0, F=0.0 /
&RAMP ID='RAMP_EV_311', T=464.1, F=0.1 /
&RAMP ID='RAMP_EV_311', T=471.2, F=0.2 /
&RAMP ID='RAMP_EV_311', T=479.4, F=0.4 /
&RAMP ID='RAMP_EV_311', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_312', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_312', T=459.0, F=0.0 /
&RAMP ID='RAMP_EV_312', T=464.1, F=0.1 /
&RAMP ID='RAMP_EV_312', T=471.2, F=0.3 /
&RAMP ID='RAMP_EV_312', T=479.4, F=0.7 /
&RAMP ID='RAMP_EV_312', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_313', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_313', T=460.2, F=0.0 /
&RAMP ID='RAMP_EV_313', T=465.3, F=0.1 /
&RAMP ID='RAMP_EV_313', T=472.4, F=0.3 /
&RAMP ID='RAMP_EV_313', T=480.6, F=0.6 /
&RAMP ID='RAMP_EV_313', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_314', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_314', T=460.8, F=0.0 /
&RAMP ID='RAMP_EV_314', T=465.9, F=0.1 /
&RAMP ID='RAMP_EV_314', T=473.0, F=0.3 /
&RAMP ID='RAMP_EV_314', T=481.2, F=0.6 /
&RAMP ID='RAMP_EV_314', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_315', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_315', T=463.2, F=0.0 /
&RAMP ID='RAMP_EV_315', T=469.2, F=0.0 /
&RAMP ID='RAMP_EV_315', T=477.6, F=0.2 /
&RAMP ID='RAMP_EV_315', T=487.2, F=0.4 /
&RAMP ID='RAMP_EV_315', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_316', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_316', T=463.8, F=0.0 /
&RAMP ID='RAMP_EV_316', T=469.2, F=0.1 /
&RAMP ID='RAMP_EV_316', T=476.8, F=0.3 /
&RAMP ID='RAMP_EV_316', T=485.4, F=0.6 /
&RAMP ID='RAMP_EV_316', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_317', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_317', T=465.0, F=0.0 /
&RAMP ID='RAMP_EV_317', T=471.0, F=0.0 /
&RAMP ID='RAMP_EV_317', T=479.4, F=0.2 /
&RAMP ID='RAMP_EV_317', T=489.0, F=0.4 /
&RAMP ID='RAMP_EV_317', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_318', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_318', T=466.2, F=0.0 /
&RAMP ID='RAMP_EV_318', T=471.6, F=0.1 /
&RAMP ID='RAMP_EV_318', T=479.2, F=0.3 /
&RAMP ID='RAMP_EV_318', T=487.8, F=0.6 /
&RAMP ID='RAMP_EV_318', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_319', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_319', T=467.4, F=0.0 /
&RAMP ID='RAMP_EV_319', T=472.5, F=0.1 /
&RAMP ID='RAMP_EV_319', T=479.6, F=0.3 /
&RAMP ID='RAMP_EV_319', T=487.8, F=0.7 /
&RAMP ID='RAMP_EV_319', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_320', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_320', T=470.4, F=0.0 /
&RAMP ID='RAMP_EV_320', T=475.5, F=0.1 /
&RAMP ID='RAMP_EV_320', T=482.6, F=0.3 /
&RAMP ID='RAMP_EV_320', T=490.8, F=0.6 /
&RAMP ID='RAMP_EV_320', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_321', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_321', T=471.0, F=0.0 /
&RAMP ID='RAMP_EV_321', T=475.5, F=0.1 /
&RAMP ID='RAMP_EV_321', T=481.8, F=0.2 /
&RAMP ID='RAMP_EV_321', T=489.0, F=0.5 /
&RAMP ID='RAMP_EV_321', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_322', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_322', T=472.8, F=0.0 /
&RAMP ID='RAMP_EV_322', T=478.8, F=0.0 /
&RAMP ID='RAMP_EV_322', T=487.2, F=0.2 /
&RAMP ID='RAMP_EV_322', T=496.8, F=0.4 /
&RAMP ID='RAMP_EV_322', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_323', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_323', T=473.4, F=0.0 /
&RAMP ID='RAMP_EV_323', T=478.8, F=0.1 /
&RAMP ID='RAMP_EV_323', T=486.4, F=0.3 /
&RAMP ID='RAMP_EV_323', T=495.0, F=0.6 /
&RAMP ID='RAMP_EV_323', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_324', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_324', T=475.2, F=0.0 /
&RAMP ID='RAMP_EV_324', T=481.2, F=0.0 /
&RAMP ID='RAMP_EV_324', T=489.6, F=0.2 /
&RAMP ID='RAMP_EV_324', T=499.2, F=0.4 /
&RAMP ID='RAMP_EV_324', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_325', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_325', T=476.4, F=0.0 /
&RAMP ID='RAMP_EV_325', T=481.8, F=0.1 /
&RAMP ID='RAMP_EV_325', T=489.4, F=0.3 /
&RAMP ID='RAMP_EV_325', T=498.0, F=0.6 /
&RAMP ID='RAMP_EV_325', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_326', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_326', T=477.0, F=0.0 /
&RAMP ID='RAMP_EV_326', T=482.1, F=0.1 /
&RAMP ID='RAMP_EV_326', T=489.2, F=0.3 /
&RAMP ID='RAMP_EV_326', T=497.4, F=0.7 /
&RAMP ID='RAMP_EV_326', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_327', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_327', T=477.6, F=0.0 /
&RAMP ID='RAMP_EV_327', T=482.1, F=0.1 /
&RAMP ID='RAMP_EV_327', T=488.4, F=0.2 /
&RAMP ID='RAMP_EV_327', T=495.6, F=0.5 /
&RAMP ID='RAMP_EV_327', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_328', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_328', T=478.2, F=0.0 /
&RAMP ID='RAMP_EV_328', T=483.3, F=0.1 /
&RAMP ID='RAMP_EV_328', T=490.4, F=0.3 /
&RAMP ID='RAMP_EV_328', T=498.6, F=0.7 /
&RAMP ID='RAMP_EV_328', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_329', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_329', T=480.6, F=0.0 /
&RAMP ID='RAMP_EV_329', T=485.7, F=0.1 /
&RAMP ID='RAMP_EV_329', T=492.8, F=0.3 /
&RAMP ID='RAMP_EV_329', T=501.0, F=0.6 /
&RAMP ID='RAMP_EV_329', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_330', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_330', T=481.2, F=0.0 /
&RAMP ID='RAMP_EV_330', T=486.3, F=0.1 /
&RAMP ID='RAMP_EV_330', T=493.4, F=0.3 /
&RAMP ID='RAMP_EV_330', T=501.6, F=0.6 /
&RAMP ID='RAMP_EV_330', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_331', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_331', T=482.4, F=0.0 /
&RAMP ID='RAMP_EV_331', T=488.4, F=0.0 /
&RAMP ID='RAMP_EV_331', T=496.8, F=0.2 /
&RAMP ID='RAMP_EV_331', T=506.4, F=0.4 /
&RAMP ID='RAMP_EV_331', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_332', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_332', T=483.0, F=0.0 /
&RAMP ID='RAMP_EV_332', T=488.4, F=0.1 /
&RAMP ID='RAMP_EV_332', T=496.0, F=0.3 /
&RAMP ID='RAMP_EV_332', T=504.6, F=0.6 /
&RAMP ID='RAMP_EV_332', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_333', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_333', T=484.2, F=0.0 /
&RAMP ID='RAMP_EV_333', T=488.7, F=0.1 /
&RAMP ID='RAMP_EV_333', T=495.0, F=0.2 /
&RAMP ID='RAMP_EV_333', T=502.2, F=0.5 /
&RAMP ID='RAMP_EV_333', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_334', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_334', T=485.4, F=0.0 /
&RAMP ID='RAMP_EV_334', T=491.4, F=0.0 /
&RAMP ID='RAMP_EV_334', T=499.8, F=0.2 /
&RAMP ID='RAMP_EV_334', T=509.4, F=0.4 /
&RAMP ID='RAMP_EV_334', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_335', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_335', T=486.6, F=0.0 /
&RAMP ID='RAMP_EV_335', T=491.7, F=0.1 /
&RAMP ID='RAMP_EV_335', T=498.8, F=0.3 /
&RAMP ID='RAMP_EV_335', T=507.0, F=0.7 /
&RAMP ID='RAMP_EV_335', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_336', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_336', T=486.6, F=0.0 /
&RAMP ID='RAMP_EV_336', T=492.0, F=0.1 /
&RAMP ID='RAMP_EV_336', T=499.6, F=0.3 /
&RAMP ID='RAMP_EV_336', T=508.2, F=0.6 /
&RAMP ID='RAMP_EV_336', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_337', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_337', T=489.0, F=0.0 /
&RAMP ID='RAMP_EV_337', T=493.5, F=0.1 /
&RAMP ID='RAMP_EV_337', T=499.8, F=0.2 /
&RAMP ID='RAMP_EV_337', T=507.0, F=0.5 /
&RAMP ID='RAMP_EV_337', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_338', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_338', T=490.8, F=0.0 /
&RAMP ID='RAMP_EV_338', T=495.3, F=0.1 /
&RAMP ID='RAMP_EV_338', T=501.6, F=0.2 /
&RAMP ID='RAMP_EV_338', T=508.8, F=0.5 /
&RAMP ID='RAMP_EV_338', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_339', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_339', T=490.8, F=0.0 /
&RAMP ID='RAMP_EV_339', T=495.9, F=0.1 /
&RAMP ID='RAMP_EV_339', T=503.0, F=0.3 /
&RAMP ID='RAMP_EV_339', T=511.2, F=0.6 /
&RAMP ID='RAMP_EV_339', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_340', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_340', T=492.0, F=0.0 /
&RAMP ID='RAMP_EV_340', T=498.0, F=0.0 /
&RAMP ID='RAMP_EV_340', T=506.4, F=0.2 /
&RAMP ID='RAMP_EV_340', T=516.0, F=0.4 /
&RAMP ID='RAMP_EV_340', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_341', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_341', T=492.6, F=0.0 /
&RAMP ID='RAMP_EV_341', T=498.0, F=0.1 /
&RAMP ID='RAMP_EV_341', T=505.6, F=0.3 /
&RAMP ID='RAMP_EV_341', T=514.2, F=0.6 /
&RAMP ID='RAMP_EV_341', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_342', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_342', T=495.6, F=0.0 /
&RAMP ID='RAMP_EV_342', T=500.1, F=0.1 /
&RAMP ID='RAMP_EV_342', T=506.4, F=0.2 /
&RAMP ID='RAMP_EV_342', T=513.6, F=0.5 /
&RAMP ID='RAMP_EV_342', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_343', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_343', T=495.6, F=0.0 /
&RAMP ID='RAMP_EV_343', T=501.6, F=0.0 /
&RAMP ID='RAMP_EV_343', T=510.0, F=0.2 /
&RAMP ID='RAMP_EV_343', T=519.6, F=0.4 /
&RAMP ID='RAMP_EV_343', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_344', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_344', T=496.2, F=0.0 /
&RAMP ID='RAMP_EV_344', T=501.3, F=0.1 /
&RAMP ID='RAMP_EV_344', T=508.4, F=0.3 /
&RAMP ID='RAMP_EV_344', T=516.6, F=0.7 /
&RAMP ID='RAMP_EV_344', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_345', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_345', T=496.8, F=0.0 /
&RAMP ID='RAMP_EV_345', T=502.2, F=0.1 /
&RAMP ID='RAMP_EV_345', T=509.8, F=0.3 /
&RAMP ID='RAMP_EV_345', T=518.4, F=0.6 /
&RAMP ID='RAMP_EV_345', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_346', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_346', T=497.4, F=0.0 /
&RAMP ID='RAMP_EV_346', T=501.9, F=0.1 /
&RAMP ID='RAMP_EV_346', T=508.2, F=0.2 /
&RAMP ID='RAMP_EV_346', T=515.4, F=0.5 /
&RAMP ID='RAMP_EV_346', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_347', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_347', T=497.4, F=0.0 /
&RAMP ID='RAMP_EV_347', T=502.5, F=0.1 /
&RAMP ID='RAMP_EV_347', T=509.6, F=0.3 /
&RAMP ID='RAMP_EV_347', T=517.8, F=0.7 /
&RAMP ID='RAMP_EV_347', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_348', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_348', T=501.0, F=0.0 /
&RAMP ID='RAMP_EV_348', T=506.1, F=0.1 /
&RAMP ID='RAMP_EV_348', T=513.2, F=0.3 /
&RAMP ID='RAMP_EV_348', T=521.4, F=0.6 /
&RAMP ID='RAMP_EV_348', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_349', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_349', T=501.6, F=0.0 /
&RAMP ID='RAMP_EV_349', T=507.6, F=0.0 /
&RAMP ID='RAMP_EV_349', T=516.0, F=0.2 /
&RAMP ID='RAMP_EV_349', T=525.6, F=0.4 /
&RAMP ID='RAMP_EV_349', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_350', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_350', T=501.6, F=0.0 /
&RAMP ID='RAMP_EV_350', T=506.7, F=0.1 /
&RAMP ID='RAMP_EV_350', T=513.8, F=0.3 /
&RAMP ID='RAMP_EV_350', T=522.0, F=0.6 /
&RAMP ID='RAMP_EV_350', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_351', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_351', T=502.2, F=0.0 /
&RAMP ID='RAMP_EV_351', T=507.6, F=0.1 /
&RAMP ID='RAMP_EV_351', T=515.2, F=0.3 /
&RAMP ID='RAMP_EV_351', T=523.8, F=0.6 /
&RAMP ID='RAMP_EV_351', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_352', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_352', T=502.2, F=0.0 /
&RAMP ID='RAMP_EV_352', T=506.7, F=0.1 /
&RAMP ID='RAMP_EV_352', T=513.0, F=0.2 /
&RAMP ID='RAMP_EV_352', T=520.2, F=0.5 /
&RAMP ID='RAMP_EV_352', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_353', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_353', T=505.8, F=0.0 /
&RAMP ID='RAMP_EV_353', T=510.9, F=0.1 /
&RAMP ID='RAMP_EV_353', T=518.0, F=0.3 /
&RAMP ID='RAMP_EV_353', T=526.2, F=0.7 /
&RAMP ID='RAMP_EV_353', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_354', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_354', T=505.8, F=0.0 /
&RAMP ID='RAMP_EV_354', T=511.8, F=0.0 /
&RAMP ID='RAMP_EV_354', T=520.2, F=0.2 /
&RAMP ID='RAMP_EV_354', T=529.8, F=0.4 /
&RAMP ID='RAMP_EV_354', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_355', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_355', T=507.0, F=0.0 /
&RAMP ID='RAMP_EV_355', T=512.4, F=0.1 /
&RAMP ID='RAMP_EV_355', T=520.0, F=0.3 /
&RAMP ID='RAMP_EV_355', T=528.6, F=0.6 /
&RAMP ID='RAMP_EV_355', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_356', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_356', T=508.8, F=0.0 /
&RAMP ID='RAMP_EV_356', T=513.3, F=0.1 /
&RAMP ID='RAMP_EV_356', T=519.6, F=0.2 /
&RAMP ID='RAMP_EV_356', T=526.8, F=0.5 /
&RAMP ID='RAMP_EV_356', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_357', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_357', T=511.2, F=0.0 /
&RAMP ID='RAMP_EV_357', T=517.2, F=0.0 /
&RAMP ID='RAMP_EV_357', T=525.6, F=0.2 /
&RAMP ID='RAMP_EV_357', T=535.2, F=0.4 /
&RAMP ID='RAMP_EV_357', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_358', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_358', T=511.2, F=0.0 /
&RAMP ID='RAMP_EV_358', T=516.3, F=0.1 /
&RAMP ID='RAMP_EV_358', T=523.4, F=0.3 /
&RAMP ID='RAMP_EV_358', T=531.6, F=0.6 /
&RAMP ID='RAMP_EV_358', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_359', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_359', T=511.8, F=0.0 /
&RAMP ID='RAMP_EV_359', T=517.2, F=0.1 /
&RAMP ID='RAMP_EV_359', T=524.8, F=0.3 /
&RAMP ID='RAMP_EV_359', T=533.4, F=0.6 /
&RAMP ID='RAMP_EV_359', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_360', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_360', T=515.4, F=0.0 /
&RAMP ID='RAMP_EV_360', T=520.5, F=0.1 /
&RAMP ID='RAMP_EV_360', T=527.6, F=0.3 /
&RAMP ID='RAMP_EV_360', T=535.8, F=0.7 /
&RAMP ID='RAMP_EV_360', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_361', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_361', T=515.4, F=0.0 /
&RAMP ID='RAMP_EV_361', T=519.9, F=0.1 /
&RAMP ID='RAMP_EV_361', T=526.2, F=0.2 /
&RAMP ID='RAMP_EV_361', T=533.4, F=0.5 /
&RAMP ID='RAMP_EV_361', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_362', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_362', T=516.0, F=0.0 /
&RAMP ID='RAMP_EV_362', T=522.0, F=0.0 /
&RAMP ID='RAMP_EV_362', T=530.4, F=0.2 /
&RAMP ID='RAMP_EV_362', T=540.0, F=0.4 /
&RAMP ID='RAMP_EV_362', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_363', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_363', T=516.6, F=0.0 /
&RAMP ID='RAMP_EV_363', T=521.7, F=0.1 /
&RAMP ID='RAMP_EV_363', T=528.8, F=0.3 /
&RAMP ID='RAMP_EV_363', T=537.0, F=0.7 /
&RAMP ID='RAMP_EV_363', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_364', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_364', T=517.2, F=0.0 /
&RAMP ID='RAMP_EV_364', T=522.6, F=0.1 /
&RAMP ID='RAMP_EV_364', T=530.2, F=0.3 /
&RAMP ID='RAMP_EV_364', T=538.8, F=0.6 /
&RAMP ID='RAMP_EV_364', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_365', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_365', T=519.0, F=0.0 /
&RAMP ID='RAMP_EV_365', T=524.1, F=0.1 /
&RAMP ID='RAMP_EV_365', T=531.2, F=0.3 /
&RAMP ID='RAMP_EV_365', T=539.4, F=0.6 /
&RAMP ID='RAMP_EV_365', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_366', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_366', T=521.4, F=0.0 /
&RAMP ID='RAMP_EV_366', T=526.8, F=0.1 /
&RAMP ID='RAMP_EV_366', T=534.4, F=0.3 /
&RAMP ID='RAMP_EV_366', T=543.0, F=0.6 /
&RAMP ID='RAMP_EV_366', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_367', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_367', T=521.4, F=0.0 /
&RAMP ID='RAMP_EV_367', T=526.5, F=0.1 /
&RAMP ID='RAMP_EV_367', T=533.6, F=0.3 /
&RAMP ID='RAMP_EV_367', T=541.8, F=0.6 /
&RAMP ID='RAMP_EV_367', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_368', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_368', T=522.0, F=0.0 /
&RAMP ID='RAMP_EV_368', T=527.1, F=0.1 /
&RAMP ID='RAMP_EV_368', T=534.2, F=0.3 /
&RAMP ID='RAMP_EV_368', T=542.4, F=0.6 /
&RAMP ID='RAMP_EV_368', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_369', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_369', T=525.0, F=0.0 /
&RAMP ID='RAMP_EV_369', T=530.4, F=0.1 /
&RAMP ID='RAMP_EV_369', T=538.0, F=0.3 /
&RAMP ID='RAMP_EV_369', T=546.6, F=0.5 /
&RAMP ID='RAMP_EV_369', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_370', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_370', T=525.0, F=0.0 /
&RAMP ID='RAMP_EV_370', T=530.1, F=0.1 /
&RAMP ID='RAMP_EV_370', T=537.2, F=0.3 /
&RAMP ID='RAMP_EV_370', T=545.4, F=0.7 /
&RAMP ID='RAMP_EV_370', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_371', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_371', T=526.2, F=0.0 /
&RAMP ID='RAMP_EV_371', T=532.2, F=0.0 /
&RAMP ID='RAMP_EV_371', T=540.6, F=0.2 /
&RAMP ID='RAMP_EV_371', T=550.2, F=0.4 /
&RAMP ID='RAMP_EV_371', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_372', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_372', T=527.4, F=0.0 /
&RAMP ID='RAMP_EV_372', T=532.8, F=0.1 /
&RAMP ID='RAMP_EV_372', T=540.4, F=0.3 /
&RAMP ID='RAMP_EV_372', T=549.0, F=0.6 /
&RAMP ID='RAMP_EV_372', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_373', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_373', T=528.6, F=0.0 /
&RAMP ID='RAMP_EV_373', T=533.7, F=0.1 /
&RAMP ID='RAMP_EV_373', T=540.8, F=0.3 /
&RAMP ID='RAMP_EV_373', T=549.0, F=0.6 /
&RAMP ID='RAMP_EV_373', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_374', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_374', T=530.4, F=0.0 /
&RAMP ID='RAMP_EV_374', T=536.4, F=0.0 /
&RAMP ID='RAMP_EV_374', T=544.8, F=0.2 /
&RAMP ID='RAMP_EV_374', T=554.4, F=0.4 /
&RAMP ID='RAMP_EV_374', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_375', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_375', T=531.0, F=0.0 /
&RAMP ID='RAMP_EV_375', T=536.4, F=0.1 /
&RAMP ID='RAMP_EV_375', T=544.0, F=0.3 /
&RAMP ID='RAMP_EV_375', T=552.6, F=0.6 /
&RAMP ID='RAMP_EV_375', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_376', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_376', T=531.6, F=0.0 /
&RAMP ID='RAMP_EV_376', T=536.7, F=0.1 /
&RAMP ID='RAMP_EV_376', T=543.8, F=0.3 /
&RAMP ID='RAMP_EV_376', T=552.0, F=0.6 /
&RAMP ID='RAMP_EV_376', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_377', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_377', T=534.0, F=0.0 /
&RAMP ID='RAMP_EV_377', T=540.0, F=0.0 /
&RAMP ID='RAMP_EV_377', T=548.4, F=0.2 /
&RAMP ID='RAMP_EV_377', T=558.0, F=0.3 /
&RAMP ID='RAMP_EV_377', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_378', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_378', T=534.6, F=0.0 /
&RAMP ID='RAMP_EV_378', T=540.0, F=0.1 /
&RAMP ID='RAMP_EV_378', T=547.6, F=0.3 /
&RAMP ID='RAMP_EV_378', T=556.2, F=0.5 /
&RAMP ID='RAMP_EV_378', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_379', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_379', T=534.6, F=0.0 /
&RAMP ID='RAMP_EV_379', T=539.7, F=0.1 /
&RAMP ID='RAMP_EV_379', T=546.8, F=0.3 /
&RAMP ID='RAMP_EV_379', T=555.0, F=0.7 /
&RAMP ID='RAMP_EV_379', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_380', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_380', T=535.8, F=0.0 /
&RAMP ID='RAMP_EV_380', T=540.9, F=0.1 /
&RAMP ID='RAMP_EV_380', T=548.0, F=0.3 /
&RAMP ID='RAMP_EV_380', T=556.2, F=0.7 /
&RAMP ID='RAMP_EV_380', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_381', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_381', T=536.4, F=0.0 /
&RAMP ID='RAMP_EV_381', T=542.4, F=0.0 /
&RAMP ID='RAMP_EV_381', T=550.8, F=0.2 /
&RAMP ID='RAMP_EV_381', T=560.4, F=0.4 /
&RAMP ID='RAMP_EV_381', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_382', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_382', T=537.0, F=0.0 /
&RAMP ID='RAMP_EV_382', T=542.1, F=0.1 /
&RAMP ID='RAMP_EV_382', T=549.2, F=0.3 /
&RAMP ID='RAMP_EV_382', T=557.4, F=0.6 /
&RAMP ID='RAMP_EV_382', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_383', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_383', T=537.6, F=0.0 /
&RAMP ID='RAMP_EV_383', T=543.0, F=0.1 /
&RAMP ID='RAMP_EV_383', T=550.6, F=0.3 /
&RAMP ID='RAMP_EV_383', T=559.2, F=0.6 /
&RAMP ID='RAMP_EV_383', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_384', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_384', T=538.2, F=0.0 /
&RAMP ID='RAMP_EV_384', T=543.3, F=0.1 /
&RAMP ID='RAMP_EV_384', T=550.4, F=0.3 /
&RAMP ID='RAMP_EV_384', T=558.6, F=0.6 /
&RAMP ID='RAMP_EV_384', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_385', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_385', T=540.6, F=0.0 /
&RAMP ID='RAMP_EV_385', T=546.0, F=0.1 /
&RAMP ID='RAMP_EV_385', T=553.6, F=0.3 /
&RAMP ID='RAMP_EV_385', T=562.2, F=0.6 /
&RAMP ID='RAMP_EV_385', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_386', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_386', T=541.8, F=0.0 /
&RAMP ID='RAMP_EV_386', T=546.9, F=0.1 /
&RAMP ID='RAMP_EV_386', T=554.0, F=0.3 /
&RAMP ID='RAMP_EV_386', T=562.2, F=0.6 /
&RAMP ID='RAMP_EV_386', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_387', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_387', T=542.4, F=0.0 /
&RAMP ID='RAMP_EV_387', T=547.5, F=0.1 /
&RAMP ID='RAMP_EV_387', T=554.6, F=0.3 /
&RAMP ID='RAMP_EV_387', T=562.8, F=0.6 /
&RAMP ID='RAMP_EV_387', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_388', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_388', T=543.0, F=0.0 /
&RAMP ID='RAMP_EV_388', T=548.4, F=0.1 /
&RAMP ID='RAMP_EV_388', T=556.0, F=0.3 /
&RAMP ID='RAMP_EV_388', T=564.6, F=0.5 /
&RAMP ID='RAMP_EV_388', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_389', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_389', T=543.6, F=0.0 /
&RAMP ID='RAMP_EV_389', T=549.6, F=0.0 /
&RAMP ID='RAMP_EV_389', T=558.0, F=0.2 /
&RAMP ID='RAMP_EV_389', T=567.6, F=0.3 /
&RAMP ID='RAMP_EV_389', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_390', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_390', T=544.2, F=0.0 /
&RAMP ID='RAMP_EV_390', T=549.6, F=0.1 /
&RAMP ID='RAMP_EV_390', T=557.2, F=0.3 /
&RAMP ID='RAMP_EV_390', T=565.8, F=0.5 /
&RAMP ID='RAMP_EV_390', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_391', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_391', T=544.2, F=0.0 /
&RAMP ID='RAMP_EV_391', T=549.3, F=0.1 /
&RAMP ID='RAMP_EV_391', T=556.4, F=0.3 /
&RAMP ID='RAMP_EV_391', T=564.6, F=0.7 /
&RAMP ID='RAMP_EV_391', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_392', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_392', T=547.2, F=0.0 /
&RAMP ID='RAMP_EV_392', T=552.3, F=0.1 /
&RAMP ID='RAMP_EV_392', T=559.4, F=0.3 /
&RAMP ID='RAMP_EV_392', T=567.6, F=0.6 /
&RAMP ID='RAMP_EV_392', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_393', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_393', T=547.8, F=0.0 /
&RAMP ID='RAMP_EV_393', T=552.9, F=0.1 /
&RAMP ID='RAMP_EV_393', T=560.0, F=0.3 /
&RAMP ID='RAMP_EV_393', T=568.2, F=0.6 /
&RAMP ID='RAMP_EV_393', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_394', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_394', T=547.8, F=0.0 /
&RAMP ID='RAMP_EV_394', T=553.2, F=0.1 /
&RAMP ID='RAMP_EV_394', T=560.8, F=0.3 /
&RAMP ID='RAMP_EV_394', T=569.4, F=0.6 /
&RAMP ID='RAMP_EV_394', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_395', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_395', T=549.6, F=0.0 /
&RAMP ID='RAMP_EV_395', T=555.6, F=0.0 /
&RAMP ID='RAMP_EV_395', T=564.0, F=0.2 /
&RAMP ID='RAMP_EV_395', T=573.6, F=0.4 /
&RAMP ID='RAMP_EV_395', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_396', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_396', T=550.2, F=0.0 /
&RAMP ID='RAMP_EV_396', T=555.6, F=0.1 /
&RAMP ID='RAMP_EV_396', T=563.2, F=0.3 /
&RAMP ID='RAMP_EV_396', T=571.8, F=0.6 /
&RAMP ID='RAMP_EV_396', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_397', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_397', T=552.0, F=0.0 /
&RAMP ID='RAMP_EV_397', T=558.0, F=0.0 /
&RAMP ID='RAMP_EV_397', T=566.4, F=0.2 /
&RAMP ID='RAMP_EV_397', T=576.0, F=0.3 /
&RAMP ID='RAMP_EV_397', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_398', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_398', T=552.0, F=0.0 /
&RAMP ID='RAMP_EV_398', T=557.1, F=0.1 /
&RAMP ID='RAMP_EV_398', T=564.2, F=0.3 /
&RAMP ID='RAMP_EV_398', T=572.4, F=0.6 /
&RAMP ID='RAMP_EV_398', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_399', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_399', T=553.2, F=0.0 /
&RAMP ID='RAMP_EV_399', T=558.6, F=0.1 /
&RAMP ID='RAMP_EV_399', T=566.2, F=0.3 /
&RAMP ID='RAMP_EV_399', T=574.8, F=0.5 /
&RAMP ID='RAMP_EV_399', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_400', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_400', T=553.2, F=0.0 /
&RAMP ID='RAMP_EV_400', T=559.2, F=0.0 /
&RAMP ID='RAMP_EV_400', T=567.6, F=0.2 /
&RAMP ID='RAMP_EV_400', T=577.2, F=0.3 /
&RAMP ID='RAMP_EV_400', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_401', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_401', T=553.8, F=0.0 /
&RAMP ID='RAMP_EV_401', T=559.2, F=0.1 /
&RAMP ID='RAMP_EV_401', T=566.8, F=0.3 /
&RAMP ID='RAMP_EV_401', T=575.4, F=0.5 /
&RAMP ID='RAMP_EV_401', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_402', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_402', T=553.8, F=0.0 /
&RAMP ID='RAMP_EV_402', T=558.9, F=0.1 /
&RAMP ID='RAMP_EV_402', T=566.0, F=0.3 /
&RAMP ID='RAMP_EV_402', T=574.2, F=0.7 /
&RAMP ID='RAMP_EV_402', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_403', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_403', T=555.0, F=0.0 /
&RAMP ID='RAMP_EV_403', T=560.1, F=0.1 /
&RAMP ID='RAMP_EV_403', T=567.2, F=0.3 /
&RAMP ID='RAMP_EV_403', T=575.4, F=0.7 /
&RAMP ID='RAMP_EV_403', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_404', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_404', T=556.8, F=0.0 /
&RAMP ID='RAMP_EV_404', T=562.8, F=0.0 /
&RAMP ID='RAMP_EV_404', T=571.2, F=0.2 /
&RAMP ID='RAMP_EV_404', T=580.8, F=0.4 /
&RAMP ID='RAMP_EV_404', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_405', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_405', T=557.4, F=0.0 /
&RAMP ID='RAMP_EV_405', T=562.5, F=0.1 /
&RAMP ID='RAMP_EV_405', T=569.6, F=0.3 /
&RAMP ID='RAMP_EV_405', T=577.8, F=0.6 /
&RAMP ID='RAMP_EV_405', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_406', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_406', T=557.4, F=0.0 /
&RAMP ID='RAMP_EV_406', T=562.5, F=0.1 /
&RAMP ID='RAMP_EV_406', T=569.6, F=0.3 /
&RAMP ID='RAMP_EV_406', T=577.8, F=0.6 /
&RAMP ID='RAMP_EV_406', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_407', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_407', T=558.0, F=0.0 /
&RAMP ID='RAMP_EV_407', T=563.4, F=0.1 /
&RAMP ID='RAMP_EV_407', T=571.0, F=0.3 /
&RAMP ID='RAMP_EV_407', T=579.6, F=0.6 /
&RAMP ID='RAMP_EV_407', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_408', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_408', T=559.8, F=0.0 /
&RAMP ID='RAMP_EV_408', T=565.2, F=0.1 /
&RAMP ID='RAMP_EV_408', T=572.8, F=0.3 /
&RAMP ID='RAMP_EV_408', T=581.4, F=0.6 /
&RAMP ID='RAMP_EV_408', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_409', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_409', T=562.2, F=0.0 /
&RAMP ID='RAMP_EV_409', T=568.2, F=0.0 /
&RAMP ID='RAMP_EV_409', T=576.6, F=0.2 /
&RAMP ID='RAMP_EV_409', T=586.2, F=0.3 /
&RAMP ID='RAMP_EV_409', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_410', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_410', T=562.2, F=0.0 /
&RAMP ID='RAMP_EV_410', T=567.3, F=0.1 /
&RAMP ID='RAMP_EV_410', T=574.4, F=0.3 /
&RAMP ID='RAMP_EV_410', T=582.6, F=0.6 /
&RAMP ID='RAMP_EV_410', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_411', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_411', T=562.8, F=0.0 /
&RAMP ID='RAMP_EV_411', T=568.8, F=0.0 /
&RAMP ID='RAMP_EV_411', T=577.2, F=0.2 /
&RAMP ID='RAMP_EV_411', T=586.8, F=0.3 /
&RAMP ID='RAMP_EV_411', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_412', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_412', T=562.8, F=0.0 /
&RAMP ID='RAMP_EV_412', T=567.9, F=0.1 /
&RAMP ID='RAMP_EV_412', T=575.0, F=0.3 /
&RAMP ID='RAMP_EV_412', T=583.2, F=0.6 /
&RAMP ID='RAMP_EV_412', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_413', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_413', T=563.4, F=0.0 /
&RAMP ID='RAMP_EV_413', T=568.8, F=0.1 /
&RAMP ID='RAMP_EV_413', T=576.4, F=0.3 /
&RAMP ID='RAMP_EV_413', T=585.0, F=0.5 /
&RAMP ID='RAMP_EV_413', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_414', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_414', T=563.4, F=0.0 /
&RAMP ID='RAMP_EV_414', T=568.8, F=0.1 /
&RAMP ID='RAMP_EV_414', T=576.4, F=0.3 /
&RAMP ID='RAMP_EV_414', T=585.0, F=0.5 /
&RAMP ID='RAMP_EV_414', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_415', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_415', T=563.4, F=0.0 /
&RAMP ID='RAMP_EV_415', T=568.5, F=0.1 /
&RAMP ID='RAMP_EV_415', T=575.6, F=0.3 /
&RAMP ID='RAMP_EV_415', T=583.8, F=0.7 /
&RAMP ID='RAMP_EV_415', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_416', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_416', T=567.0, F=0.0 /
&RAMP ID='RAMP_EV_416', T=572.1, F=0.1 /
&RAMP ID='RAMP_EV_416', T=579.2, F=0.3 /
&RAMP ID='RAMP_EV_416', T=587.4, F=0.6 /
&RAMP ID='RAMP_EV_416', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_417', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_417', T=567.6, F=0.0 /
&RAMP ID='RAMP_EV_417', T=572.7, F=0.1 /
&RAMP ID='RAMP_EV_417', T=579.8, F=0.3 /
&RAMP ID='RAMP_EV_417', T=588.0, F=0.6 /
&RAMP ID='RAMP_EV_417', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_418', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_418', T=568.2, F=0.0 /
&RAMP ID='RAMP_EV_418', T=573.6, F=0.1 /
&RAMP ID='RAMP_EV_418', T=581.2, F=0.3 /
&RAMP ID='RAMP_EV_418', T=589.8, F=0.6 /
&RAMP ID='RAMP_EV_418', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_419', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_419', T=568.8, F=0.0 /
&RAMP ID='RAMP_EV_419', T=574.8, F=0.0 /
&RAMP ID='RAMP_EV_419', T=583.2, F=0.2 /
&RAMP ID='RAMP_EV_419', T=592.8, F=0.4 /
&RAMP ID='RAMP_EV_419', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_420', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_420', T=569.4, F=0.0 /
&RAMP ID='RAMP_EV_420', T=574.8, F=0.1 /
&RAMP ID='RAMP_EV_420', T=582.4, F=0.3 /
&RAMP ID='RAMP_EV_420', T=591.0, F=0.6 /
&RAMP ID='RAMP_EV_420', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_421', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_421', T=572.4, F=0.0 /
&RAMP ID='RAMP_EV_421', T=578.4, F=0.0 /
&RAMP ID='RAMP_EV_421', T=586.8, F=0.2 /
&RAMP ID='RAMP_EV_421', T=596.4, F=0.3 /
&RAMP ID='RAMP_EV_421', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_422', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_422', T=572.4, F=0.0 /
&RAMP ID='RAMP_EV_422', T=578.4, F=0.0 /
&RAMP ID='RAMP_EV_422', T=586.8, F=0.2 /
&RAMP ID='RAMP_EV_422', T=596.4, F=0.3 /
&RAMP ID='RAMP_EV_422', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_423', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_423', T=572.4, F=0.0 /
&RAMP ID='RAMP_EV_423', T=577.5, F=0.1 /
&RAMP ID='RAMP_EV_423', T=584.6, F=0.3 /
&RAMP ID='RAMP_EV_423', T=592.8, F=0.6 /
&RAMP ID='RAMP_EV_423', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_424', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_424', T=573.0, F=0.0 /
&RAMP ID='RAMP_EV_424', T=578.4, F=0.1 /
&RAMP ID='RAMP_EV_424', T=586.0, F=0.3 /
&RAMP ID='RAMP_EV_424', T=594.6, F=0.5 /
&RAMP ID='RAMP_EV_424', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_425', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_425', T=573.6, F=0.0 /
&RAMP ID='RAMP_EV_425', T=579.0, F=0.1 /
&RAMP ID='RAMP_EV_425', T=586.6, F=0.3 /
&RAMP ID='RAMP_EV_425', T=595.2, F=0.5 /
&RAMP ID='RAMP_EV_425', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_426', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_426', T=574.2, F=0.0 /
&RAMP ID='RAMP_EV_426', T=579.3, F=0.1 /
&RAMP ID='RAMP_EV_426', T=586.4, F=0.3 /
&RAMP ID='RAMP_EV_426', T=594.6, F=0.7 /
&RAMP ID='RAMP_EV_426', T=720.0, F=0.7 /

&RAMP ID='RAMP_EV_427', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_427', T=576.6, F=0.0 /
&RAMP ID='RAMP_EV_427', T=581.7, F=0.1 /
&RAMP ID='RAMP_EV_427', T=588.8, F=0.3 /
&RAMP ID='RAMP_EV_427', T=597.0, F=0.6 /
&RAMP ID='RAMP_EV_427', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_428', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_428', T=577.2, F=0.0 /
&RAMP ID='RAMP_EV_428', T=583.2, F=0.0 /
&RAMP ID='RAMP_EV_428', T=591.6, F=0.2 /
&RAMP ID='RAMP_EV_428', T=601.2, F=0.4 /
&RAMP ID='RAMP_EV_428', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_429', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_429', T=577.8, F=0.0 /
&RAMP ID='RAMP_EV_429', T=582.9, F=0.1 /
&RAMP ID='RAMP_EV_429', T=590.0, F=0.3 /
&RAMP ID='RAMP_EV_429', T=598.2, F=0.6 /
&RAMP ID='RAMP_EV_429', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_430', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_430', T=577.8, F=0.0 /
&RAMP ID='RAMP_EV_430', T=582.9, F=0.1 /
&RAMP ID='RAMP_EV_430', T=590.0, F=0.3 /
&RAMP ID='RAMP_EV_430', T=598.2, F=0.6 /
&RAMP ID='RAMP_EV_430', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_431', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_431', T=578.4, F=0.0 /
&RAMP ID='RAMP_EV_431', T=583.8, F=0.1 /
&RAMP ID='RAMP_EV_431', T=591.4, F=0.3 /
&RAMP ID='RAMP_EV_431', T=600.0, F=0.6 /
&RAMP ID='RAMP_EV_431', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_432', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_432', T=582.0, F=0.0 /
&RAMP ID='RAMP_EV_432', T=588.0, F=0.0 /
&RAMP ID='RAMP_EV_432', T=596.4, F=0.2 /
&RAMP ID='RAMP_EV_432', T=606.0, F=0.3 /
&RAMP ID='RAMP_EV_432', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_433', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_433', T=582.6, F=0.0 /
&RAMP ID='RAMP_EV_433', T=588.6, F=0.0 /
&RAMP ID='RAMP_EV_433', T=597.0, F=0.2 /
&RAMP ID='RAMP_EV_433', T=606.6, F=0.3 /
&RAMP ID='RAMP_EV_433', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_434', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_434', T=582.6, F=0.0 /
&RAMP ID='RAMP_EV_434', T=588.0, F=0.1 /
&RAMP ID='RAMP_EV_434', T=595.6, F=0.3 /
&RAMP ID='RAMP_EV_434', T=604.2, F=0.5 /
&RAMP ID='RAMP_EV_434', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_435', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_435', T=582.6, F=0.0 /
&RAMP ID='RAMP_EV_435', T=587.7, F=0.1 /
&RAMP ID='RAMP_EV_435', T=594.8, F=0.3 /
&RAMP ID='RAMP_EV_435', T=603.0, F=0.6 /
&RAMP ID='RAMP_EV_435', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_436', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_436', T=583.2, F=0.0 /
&RAMP ID='RAMP_EV_436', T=588.3, F=0.1 /
&RAMP ID='RAMP_EV_436', T=595.4, F=0.3 /
&RAMP ID='RAMP_EV_436', T=603.6, F=0.6 /
&RAMP ID='RAMP_EV_436', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_437', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_437', T=583.8, F=0.0 /
&RAMP ID='RAMP_EV_437', T=589.2, F=0.1 /
&RAMP ID='RAMP_EV_437', T=596.8, F=0.3 /
&RAMP ID='RAMP_EV_437', T=605.4, F=0.5 /
&RAMP ID='RAMP_EV_437', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_438', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_438', T=586.2, F=0.0 /
&RAMP ID='RAMP_EV_438', T=591.3, F=0.1 /
&RAMP ID='RAMP_EV_438', T=598.4, F=0.3 /
&RAMP ID='RAMP_EV_438', T=606.6, F=0.6 /
&RAMP ID='RAMP_EV_438', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_439', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_439', T=588.0, F=0.0 /
&RAMP ID='RAMP_EV_439', T=593.1, F=0.1 /
&RAMP ID='RAMP_EV_439', T=600.2, F=0.3 /
&RAMP ID='RAMP_EV_439', T=608.4, F=0.6 /
&RAMP ID='RAMP_EV_439', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_440', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_440', T=588.6, F=0.0 /
&RAMP ID='RAMP_EV_440', T=594.0, F=0.1 /
&RAMP ID='RAMP_EV_440', T=601.6, F=0.3 /
&RAMP ID='RAMP_EV_440', T=610.2, F=0.6 /
&RAMP ID='RAMP_EV_440', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_441', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_441', T=591.6, F=0.0 /
&RAMP ID='RAMP_EV_441', T=597.6, F=0.0 /
&RAMP ID='RAMP_EV_441', T=606.0, F=0.2 /
&RAMP ID='RAMP_EV_441', T=615.6, F=0.3 /
&RAMP ID='RAMP_EV_441', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_442', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_442', T=592.2, F=0.0 /
&RAMP ID='RAMP_EV_442', T=597.6, F=0.1 /
&RAMP ID='RAMP_EV_442', T=605.2, F=0.3 /
&RAMP ID='RAMP_EV_442', T=613.8, F=0.5 /
&RAMP ID='RAMP_EV_442', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_443', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_443', T=592.8, F=0.0 /
&RAMP ID='RAMP_EV_443', T=598.8, F=0.0 /
&RAMP ID='RAMP_EV_443', T=607.2, F=0.2 /
&RAMP ID='RAMP_EV_443', T=616.8, F=0.3 /
&RAMP ID='RAMP_EV_443', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_444', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_444', T=594.0, F=0.0 /
&RAMP ID='RAMP_EV_444', T=599.4, F=0.1 /
&RAMP ID='RAMP_EV_444', T=607.0, F=0.3 /
&RAMP ID='RAMP_EV_444', T=615.6, F=0.5 /
&RAMP ID='RAMP_EV_444', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_445', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_445', T=595.8, F=0.0 /
&RAMP ID='RAMP_EV_445', T=600.9, F=0.1 /
&RAMP ID='RAMP_EV_445', T=608.0, F=0.3 /
&RAMP ID='RAMP_EV_445', T=616.2, F=0.6 /
&RAMP ID='RAMP_EV_445', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_446', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_446', T=597.0, F=0.0 /
&RAMP ID='RAMP_EV_446', T=601.5, F=0.1 /
&RAMP ID='RAMP_EV_446', T=607.8, F=0.2 /
&RAMP ID='RAMP_EV_446', T=615.0, F=0.5 /
&RAMP ID='RAMP_EV_446', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_447', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_447', T=597.0, F=0.0 /
&RAMP ID='RAMP_EV_447', T=602.1, F=0.1 /
&RAMP ID='RAMP_EV_447', T=609.2, F=0.3 /
&RAMP ID='RAMP_EV_447', T=617.4, F=0.6 /
&RAMP ID='RAMP_EV_447', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_448', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_448', T=597.6, F=0.0 /
&RAMP ID='RAMP_EV_448', T=603.6, F=0.0 /
&RAMP ID='RAMP_EV_448', T=612.0, F=0.2 /
&RAMP ID='RAMP_EV_448', T=621.6, F=0.4 /
&RAMP ID='RAMP_EV_448', T=720.0, F=0.4 /

&RAMP ID='RAMP_EV_449', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_449', T=598.2, F=0.0 /
&RAMP ID='RAMP_EV_449', T=603.3, F=0.1 /
&RAMP ID='RAMP_EV_449', T=610.4, F=0.3 /
&RAMP ID='RAMP_EV_449', T=618.6, F=0.6 /
&RAMP ID='RAMP_EV_449', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_450', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_450', T=598.8, F=0.0 /
&RAMP ID='RAMP_EV_450', T=603.9, F=0.1 /
&RAMP ID='RAMP_EV_450', T=611.0, F=0.3 /
&RAMP ID='RAMP_EV_450', T=619.2, F=0.6 /
&RAMP ID='RAMP_EV_450', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_451', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_451', T=601.2, F=0.0 /
&RAMP ID='RAMP_EV_451', T=607.2, F=0.0 /
&RAMP ID='RAMP_EV_451', T=615.6, F=0.2 /
&RAMP ID='RAMP_EV_451', T=625.2, F=0.3 /
&RAMP ID='RAMP_EV_451', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_452', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_452', T=601.8, F=0.0 /
&RAMP ID='RAMP_EV_452', T=607.2, F=0.1 /
&RAMP ID='RAMP_EV_452', T=614.8, F=0.3 /
&RAMP ID='RAMP_EV_452', T=623.4, F=0.5 /
&RAMP ID='RAMP_EV_452', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_453', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_453', T=603.0, F=0.0 /
&RAMP ID='RAMP_EV_453', T=607.5, F=0.1 /
&RAMP ID='RAMP_EV_453', T=613.8, F=0.2 /
&RAMP ID='RAMP_EV_453', T=621.0, F=0.5 /
&RAMP ID='RAMP_EV_453', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_454', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_454', T=603.0, F=0.0 /
&RAMP ID='RAMP_EV_454', T=609.0, F=0.0 /
&RAMP ID='RAMP_EV_454', T=617.4, F=0.2 /
&RAMP ID='RAMP_EV_454', T=627.0, F=0.3 /
&RAMP ID='RAMP_EV_454', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_455', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_455', T=604.2, F=0.0 /
&RAMP ID='RAMP_EV_455', T=609.6, F=0.1 /
&RAMP ID='RAMP_EV_455', T=617.2, F=0.3 /
&RAMP ID='RAMP_EV_455', T=625.8, F=0.5 /
&RAMP ID='RAMP_EV_455', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_456', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_456', T=605.4, F=0.0 /
&RAMP ID='RAMP_EV_456', T=610.5, F=0.1 /
&RAMP ID='RAMP_EV_456', T=617.6, F=0.3 /
&RAMP ID='RAMP_EV_456', T=625.8, F=0.6 /
&RAMP ID='RAMP_EV_456', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_457', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_457', T=608.4, F=0.0 /
&RAMP ID='RAMP_EV_457', T=613.5, F=0.1 /
&RAMP ID='RAMP_EV_457', T=620.6, F=0.3 /
&RAMP ID='RAMP_EV_457', T=628.8, F=0.6 /
&RAMP ID='RAMP_EV_457', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_458', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_458', T=609.0, F=0.0 /
&RAMP ID='RAMP_EV_458', T=613.5, F=0.1 /
&RAMP ID='RAMP_EV_458', T=619.8, F=0.2 /
&RAMP ID='RAMP_EV_458', T=627.0, F=0.5 /
&RAMP ID='RAMP_EV_458', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_459', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_459', T=609.0, F=0.0 /
&RAMP ID='RAMP_EV_459', T=613.5, F=0.1 /
&RAMP ID='RAMP_EV_459', T=619.8, F=0.2 /
&RAMP ID='RAMP_EV_459', T=627.0, F=0.5 /
&RAMP ID='RAMP_EV_459', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_460', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_460', T=610.8, F=0.0 /
&RAMP ID='RAMP_EV_460', T=616.8, F=0.0 /
&RAMP ID='RAMP_EV_460', T=625.2, F=0.2 /
&RAMP ID='RAMP_EV_460', T=634.8, F=0.3 /
&RAMP ID='RAMP_EV_460', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_461', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_461', T=611.4, F=0.0 /
&RAMP ID='RAMP_EV_461', T=616.8, F=0.1 /
&RAMP ID='RAMP_EV_461', T=624.4, F=0.3 /
&RAMP ID='RAMP_EV_461', T=633.0, F=0.5 /
&RAMP ID='RAMP_EV_461', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_462', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_462', T=613.2, F=0.0 /
&RAMP ID='RAMP_EV_462', T=619.2, F=0.0 /
&RAMP ID='RAMP_EV_462', T=627.6, F=0.2 /
&RAMP ID='RAMP_EV_462', T=637.2, F=0.3 /
&RAMP ID='RAMP_EV_462', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_463', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_463', T=614.4, F=0.0 /
&RAMP ID='RAMP_EV_463', T=619.8, F=0.1 /
&RAMP ID='RAMP_EV_463', T=627.4, F=0.3 /
&RAMP ID='RAMP_EV_463', T=636.0, F=0.5 /
&RAMP ID='RAMP_EV_463', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_464', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_464', T=615.0, F=0.0 /
&RAMP ID='RAMP_EV_464', T=619.5, F=0.1 /
&RAMP ID='RAMP_EV_464', T=625.8, F=0.2 /
&RAMP ID='RAMP_EV_464', T=633.0, F=0.5 /
&RAMP ID='RAMP_EV_464', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_465', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_465', T=615.0, F=0.0 /
&RAMP ID='RAMP_EV_465', T=619.5, F=0.1 /
&RAMP ID='RAMP_EV_465', T=625.8, F=0.2 /
&RAMP ID='RAMP_EV_465', T=633.0, F=0.5 /
&RAMP ID='RAMP_EV_465', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_466', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_466', T=615.0, F=0.0 /
&RAMP ID='RAMP_EV_466', T=620.1, F=0.1 /
&RAMP ID='RAMP_EV_466', T=627.2, F=0.3 /
&RAMP ID='RAMP_EV_466', T=635.4, F=0.6 /
&RAMP ID='RAMP_EV_466', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_467', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_467', T=616.2, F=0.0 /
&RAMP ID='RAMP_EV_467', T=621.3, F=0.1 /
&RAMP ID='RAMP_EV_467', T=628.4, F=0.3 /
&RAMP ID='RAMP_EV_467', T=636.6, F=0.6 /
&RAMP ID='RAMP_EV_467', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_468', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_468', T=618.6, F=0.0 /
&RAMP ID='RAMP_EV_468', T=623.7, F=0.1 /
&RAMP ID='RAMP_EV_468', T=630.8, F=0.3 /
&RAMP ID='RAMP_EV_468', T=639.0, F=0.6 /
&RAMP ID='RAMP_EV_468', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_469', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_469', T=619.2, F=0.0 /
&RAMP ID='RAMP_EV_469', T=624.3, F=0.1 /
&RAMP ID='RAMP_EV_469', T=631.4, F=0.3 /
&RAMP ID='RAMP_EV_469', T=639.6, F=0.6 /
&RAMP ID='RAMP_EV_469', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_470', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_470', T=620.4, F=0.0 /
&RAMP ID='RAMP_EV_470', T=626.4, F=0.0 /
&RAMP ID='RAMP_EV_470', T=634.8, F=0.2 /
&RAMP ID='RAMP_EV_470', T=644.4, F=0.3 /
&RAMP ID='RAMP_EV_470', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_471', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_471', T=621.0, F=0.0 /
&RAMP ID='RAMP_EV_471', T=625.5, F=0.1 /
&RAMP ID='RAMP_EV_471', T=631.8, F=0.2 /
&RAMP ID='RAMP_EV_471', T=639.0, F=0.5 /
&RAMP ID='RAMP_EV_471', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_472', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_472', T=621.0, F=0.0 /
&RAMP ID='RAMP_EV_472', T=625.5, F=0.1 /
&RAMP ID='RAMP_EV_472', T=631.8, F=0.2 /
&RAMP ID='RAMP_EV_472', T=639.0, F=0.5 /
&RAMP ID='RAMP_EV_472', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_473', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_473', T=621.0, F=0.0 /
&RAMP ID='RAMP_EV_473', T=626.4, F=0.1 /
&RAMP ID='RAMP_EV_473', T=634.0, F=0.3 /
&RAMP ID='RAMP_EV_473', T=642.6, F=0.5 /
&RAMP ID='RAMP_EV_473', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_474', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_474', T=623.4, F=0.0 /
&RAMP ID='RAMP_EV_474', T=629.4, F=0.0 /
&RAMP ID='RAMP_EV_474', T=637.8, F=0.2 /
&RAMP ID='RAMP_EV_474', T=647.4, F=0.3 /
&RAMP ID='RAMP_EV_474', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_475', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_475', T=624.6, F=0.0 /
&RAMP ID='RAMP_EV_475', T=630.0, F=0.1 /
&RAMP ID='RAMP_EV_475', T=637.6, F=0.3 /
&RAMP ID='RAMP_EV_475', T=646.2, F=0.5 /
&RAMP ID='RAMP_EV_475', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_476', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_476', T=624.6, F=0.0 /
&RAMP ID='RAMP_EV_476', T=629.7, F=0.1 /
&RAMP ID='RAMP_EV_476', T=636.8, F=0.3 /
&RAMP ID='RAMP_EV_476', T=645.0, F=0.6 /
&RAMP ID='RAMP_EV_476', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_477', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_477', T=627.0, F=0.0 /
&RAMP ID='RAMP_EV_477', T=631.5, F=0.1 /
&RAMP ID='RAMP_EV_477', T=637.8, F=0.2 /
&RAMP ID='RAMP_EV_477', T=645.0, F=0.5 /
&RAMP ID='RAMP_EV_477', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_478', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_478', T=628.8, F=0.0 /
&RAMP ID='RAMP_EV_478', T=633.9, F=0.1 /
&RAMP ID='RAMP_EV_478', T=641.0, F=0.3 /
&RAMP ID='RAMP_EV_478', T=649.2, F=0.6 /
&RAMP ID='RAMP_EV_478', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_479', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_479', T=630.0, F=0.0 /
&RAMP ID='RAMP_EV_479', T=636.0, F=0.0 /
&RAMP ID='RAMP_EV_479', T=644.4, F=0.2 /
&RAMP ID='RAMP_EV_479', T=654.0, F=0.3 /
&RAMP ID='RAMP_EV_479', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_480', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_480', T=630.6, F=0.0 /
&RAMP ID='RAMP_EV_480', T=636.0, F=0.1 /
&RAMP ID='RAMP_EV_480', T=643.6, F=0.3 /
&RAMP ID='RAMP_EV_480', T=652.2, F=0.5 /
&RAMP ID='RAMP_EV_480', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_481', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_481', T=633.0, F=0.0 /
&RAMP ID='RAMP_EV_481', T=637.5, F=0.1 /
&RAMP ID='RAMP_EV_481', T=643.8, F=0.2 /
&RAMP ID='RAMP_EV_481', T=651.0, F=0.5 /
&RAMP ID='RAMP_EV_481', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_482', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_482', T=633.6, F=0.0 /
&RAMP ID='RAMP_EV_482', T=639.6, F=0.0 /
&RAMP ID='RAMP_EV_482', T=648.0, F=0.2 /
&RAMP ID='RAMP_EV_482', T=657.6, F=0.3 /
&RAMP ID='RAMP_EV_482', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_483', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_483', T=634.2, F=0.0 /
&RAMP ID='RAMP_EV_483', T=639.3, F=0.1 /
&RAMP ID='RAMP_EV_483', T=646.4, F=0.3 /
&RAMP ID='RAMP_EV_483', T=654.6, F=0.6 /
&RAMP ID='RAMP_EV_483', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_484', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_484', T=634.8, F=0.0 /
&RAMP ID='RAMP_EV_484', T=640.2, F=0.1 /
&RAMP ID='RAMP_EV_484', T=647.8, F=0.3 /
&RAMP ID='RAMP_EV_484', T=656.4, F=0.5 /
&RAMP ID='RAMP_EV_484', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_485', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_485', T=635.4, F=0.0 /
&RAMP ID='RAMP_EV_485', T=640.5, F=0.1 /
&RAMP ID='RAMP_EV_485', T=647.6, F=0.3 /
&RAMP ID='RAMP_EV_485', T=655.8, F=0.6 /
&RAMP ID='RAMP_EV_485', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_486', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_486', T=639.0, F=0.0 /
&RAMP ID='RAMP_EV_486', T=644.1, F=0.1 /
&RAMP ID='RAMP_EV_486', T=651.2, F=0.3 /
&RAMP ID='RAMP_EV_486', T=659.4, F=0.6 /
&RAMP ID='RAMP_EV_486', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_487', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_487', T=639.6, F=0.0 /
&RAMP ID='RAMP_EV_487', T=644.7, F=0.1 /
&RAMP ID='RAMP_EV_487', T=651.8, F=0.3 /
&RAMP ID='RAMP_EV_487', T=660.0, F=0.6 /
&RAMP ID='RAMP_EV_487', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_488', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_488', T=639.6, F=0.0 /
&RAMP ID='RAMP_EV_488', T=645.6, F=0.0 /
&RAMP ID='RAMP_EV_488', T=654.0, F=0.2 /
&RAMP ID='RAMP_EV_488', T=663.6, F=0.3 /
&RAMP ID='RAMP_EV_488', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_489', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_489', T=640.2, F=0.0 /
&RAMP ID='RAMP_EV_489', T=645.6, F=0.1 /
&RAMP ID='RAMP_EV_489', T=653.2, F=0.3 /
&RAMP ID='RAMP_EV_489', T=661.8, F=0.5 /
&RAMP ID='RAMP_EV_489', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_490', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_490', T=643.8, F=0.0 /
&RAMP ID='RAMP_EV_490', T=649.8, F=0.0 /
&RAMP ID='RAMP_EV_490', T=658.2, F=0.2 /
&RAMP ID='RAMP_EV_490', T=667.8, F=0.3 /
&RAMP ID='RAMP_EV_490', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_491', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_491', T=643.8, F=0.0 /
&RAMP ID='RAMP_EV_491', T=648.9, F=0.1 /
&RAMP ID='RAMP_EV_491', T=656.0, F=0.3 /
&RAMP ID='RAMP_EV_491', T=664.2, F=0.6 /
&RAMP ID='RAMP_EV_491', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_492', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_492', T=645.0, F=0.0 /
&RAMP ID='RAMP_EV_492', T=650.4, F=0.1 /
&RAMP ID='RAMP_EV_492', T=658.0, F=0.3 /
&RAMP ID='RAMP_EV_492', T=666.6, F=0.5 /
&RAMP ID='RAMP_EV_492', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_493', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_493', T=648.0, F=0.0 /
&RAMP ID='RAMP_EV_493', T=653.1, F=0.1 /
&RAMP ID='RAMP_EV_493', T=660.2, F=0.3 /
&RAMP ID='RAMP_EV_493', T=668.4, F=0.5 /
&RAMP ID='RAMP_EV_493', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_494', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_494', T=649.2, F=0.0 /
&RAMP ID='RAMP_EV_494', T=654.3, F=0.1 /
&RAMP ID='RAMP_EV_494', T=661.4, F=0.3 /
&RAMP ID='RAMP_EV_494', T=669.6, F=0.6 /
&RAMP ID='RAMP_EV_494', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_495', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_495', T=649.2, F=0.0 /
&RAMP ID='RAMP_EV_495', T=655.2, F=0.0 /
&RAMP ID='RAMP_EV_495', T=663.6, F=0.2 /
&RAMP ID='RAMP_EV_495', T=673.2, F=0.3 /
&RAMP ID='RAMP_EV_495', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_496', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_496', T=649.8, F=0.0 /
&RAMP ID='RAMP_EV_496', T=655.2, F=0.1 /
&RAMP ID='RAMP_EV_496', T=662.8, F=0.3 /
&RAMP ID='RAMP_EV_496', T=671.4, F=0.5 /
&RAMP ID='RAMP_EV_496', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_497', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_497', T=653.4, F=0.0 /
&RAMP ID='RAMP_EV_497', T=658.5, F=0.1 /
&RAMP ID='RAMP_EV_497', T=665.6, F=0.3 /
&RAMP ID='RAMP_EV_497', T=673.8, F=0.6 /
&RAMP ID='RAMP_EV_497', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_498', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_498', T=654.0, F=0.0 /
&RAMP ID='RAMP_EV_498', T=660.0, F=0.0 /
&RAMP ID='RAMP_EV_498', T=668.4, F=0.2 /
&RAMP ID='RAMP_EV_498', T=678.0, F=0.3 /
&RAMP ID='RAMP_EV_498', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_499', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_499', T=651.6, F=0.0 /
&RAMP ID='RAMP_EV_499', T=657.0, F=0.1 /
&RAMP ID='RAMP_EV_499', T=664.5, F=0.2 /
&RAMP ID='RAMP_EV_499', T=673.2, F=0.5 /
&RAMP ID='RAMP_EV_499', T=717.6, F=0.5 /

&RAMP ID='RAMP_EV_500', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_500', T=651.9, F=0.0 /
&RAMP ID='RAMP_EV_500', T=657.0, F=0.1 /
&RAMP ID='RAMP_EV_500', T=664.2, F=0.3 /
&RAMP ID='RAMP_EV_500', T=672.3, F=0.5 /
&RAMP ID='RAMP_EV_500', T=717.3, F=0.5 /

&RAMP ID='RAMP_EV_501', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_501', T=654.6, F=0.0 /
&RAMP ID='RAMP_EV_501', T=659.7, F=0.1 /
&RAMP ID='RAMP_EV_501', T=666.8, F=0.3 /
&RAMP ID='RAMP_EV_501', T=675.0, F=0.6 /
&RAMP ID='RAMP_EV_501', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_502', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_502', T=655.2, F=0.0 /
&RAMP ID='RAMP_EV_502', T=660.6, F=0.1 /
&RAMP ID='RAMP_EV_502', T=668.2, F=0.3 /
&RAMP ID='RAMP_EV_502', T=676.8, F=0.5 /
&RAMP ID='RAMP_EV_502', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_503', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_503', T=659.4, F=0.0 /
&RAMP ID='RAMP_EV_503', T=664.5, F=0.1 /
&RAMP ID='RAMP_EV_503', T=671.6, F=0.3 /
&RAMP ID='RAMP_EV_503', T=679.8, F=0.6 /
&RAMP ID='RAMP_EV_503', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_504', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_504', T=659.4, F=0.0 /
&RAMP ID='RAMP_EV_504', T=664.8, F=0.1 /
&RAMP ID='RAMP_EV_504', T=672.4, F=0.3 /
&RAMP ID='RAMP_EV_504', T=681.0, F=0.5 /
&RAMP ID='RAMP_EV_504', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_505', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_505', T=660.0, F=0.0 /
&RAMP ID='RAMP_EV_505', T=665.1, F=0.1 /
&RAMP ID='RAMP_EV_505', T=672.2, F=0.3 /
&RAMP ID='RAMP_EV_505', T=680.4, F=0.6 /
&RAMP ID='RAMP_EV_505', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_506', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_506', T=655.5, F=0.0 /
&RAMP ID='RAMP_EV_506', T=660.9, F=0.1 /
&RAMP ID='RAMP_EV_506', T=668.4, F=0.2 /
&RAMP ID='RAMP_EV_506', T=677.1, F=0.5 /
&RAMP ID='RAMP_EV_506', T=714.9, F=0.5 /

&RAMP ID='RAMP_EV_507', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_507', T=655.8, F=0.0 /
&RAMP ID='RAMP_EV_507', T=660.9, F=0.1 /
&RAMP ID='RAMP_EV_507', T=668.1, F=0.3 /
&RAMP ID='RAMP_EV_507', T=676.2, F=0.5 /
&RAMP ID='RAMP_EV_507', T=714.6, F=0.5 /

&RAMP ID='RAMP_EV_508', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_508', T=656.9, F=0.0 /
&RAMP ID='RAMP_EV_508', T=662.9, F=0.0 /
&RAMP ID='RAMP_EV_508', T=671.3, F=0.1 /
&RAMP ID='RAMP_EV_508', T=680.9, F=0.3 /
&RAMP ID='RAMP_EV_508', T=713.9, F=0.3 /

&RAMP ID='RAMP_EV_509', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_509', T=663.0, F=0.0 /
&RAMP ID='RAMP_EV_509', T=668.1, F=0.1 /
&RAMP ID='RAMP_EV_509', T=675.2, F=0.3 /
&RAMP ID='RAMP_EV_509', T=683.4, F=0.6 /
&RAMP ID='RAMP_EV_509', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_510', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_510', T=664.2, F=0.0 /
&RAMP ID='RAMP_EV_510', T=670.2, F=0.0 /
&RAMP ID='RAMP_EV_510', T=678.6, F=0.2 /
&RAMP ID='RAMP_EV_510', T=688.2, F=0.3 /
&RAMP ID='RAMP_EV_510', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_511', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_511', T=665.4, F=0.0 /
&RAMP ID='RAMP_EV_511', T=670.8, F=0.1 /
&RAMP ID='RAMP_EV_511', T=678.4, F=0.3 /
&RAMP ID='RAMP_EV_511', T=687.0, F=0.5 /
&RAMP ID='RAMP_EV_511', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_512', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_512', T=659.4, F=0.0 /
&RAMP ID='RAMP_EV_512', T=664.5, F=0.1 /
&RAMP ID='RAMP_EV_512', T=671.6, F=0.3 /
&RAMP ID='RAMP_EV_512', T=679.8, F=0.5 /
&RAMP ID='RAMP_EV_512', T=712.2, F=0.5 /

&RAMP ID='RAMP_EV_513', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_513', T=659.4, F=0.0 /
&RAMP ID='RAMP_EV_513', T=664.8, F=0.1 /
&RAMP ID='RAMP_EV_513', T=672.3, F=0.2 /
&RAMP ID='RAMP_EV_513', T=681.0, F=0.5 /
&RAMP ID='RAMP_EV_513', T=712.2, F=0.5 /

&RAMP ID='RAMP_EV_514', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_514', T=659.7, F=0.0 /
&RAMP ID='RAMP_EV_514', T=664.8, F=0.1 /
&RAMP ID='RAMP_EV_514', T=672.0, F=0.3 /
&RAMP ID='RAMP_EV_514', T=680.1, F=0.5 /
&RAMP ID='RAMP_EV_514', T=711.9, F=0.5 /

&RAMP ID='RAMP_EV_515', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_515', T=668.4, F=0.0 /
&RAMP ID='RAMP_EV_515', T=674.4, F=0.0 /
&RAMP ID='RAMP_EV_515', T=682.8, F=0.2 /
&RAMP ID='RAMP_EV_515', T=692.4, F=0.3 /
&RAMP ID='RAMP_EV_515', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_516', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_516', T=669.0, F=0.0 /
&RAMP ID='RAMP_EV_516', T=674.4, F=0.1 /
&RAMP ID='RAMP_EV_516', T=682.0, F=0.3 /
&RAMP ID='RAMP_EV_516', T=690.6, F=0.5 /
&RAMP ID='RAMP_EV_516', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_517', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_517', T=669.6, F=0.0 /
&RAMP ID='RAMP_EV_517', T=674.7, F=0.1 /
&RAMP ID='RAMP_EV_517', T=681.8, F=0.3 /
&RAMP ID='RAMP_EV_517', T=690.0, F=0.6 /
&RAMP ID='RAMP_EV_517', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_518', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_518', T=660.8, F=0.0 /
&RAMP ID='RAMP_EV_518', T=666.8, F=0.0 /
&RAMP ID='RAMP_EV_518', T=675.2, F=0.1 /
&RAMP ID='RAMP_EV_518', T=684.8, F=0.3 /
&RAMP ID='RAMP_EV_518', T=711.2, F=0.3 /

&RAMP ID='RAMP_EV_519', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_519', T=672.6, F=0.0 /
&RAMP ID='RAMP_EV_519', T=677.7, F=0.1 /
&RAMP ID='RAMP_EV_519', T=684.8, F=0.3 /
&RAMP ID='RAMP_EV_519', T=693.0, F=0.6 /
&RAMP ID='RAMP_EV_519', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_520', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_520', T=663.3, F=0.0 /
&RAMP ID='RAMP_EV_520', T=668.7, F=0.1 /
&RAMP ID='RAMP_EV_520', T=676.2, F=0.2 /
&RAMP ID='RAMP_EV_520', T=684.9, F=0.5 /
&RAMP ID='RAMP_EV_520', T=709.5, F=0.5 /

&RAMP ID='RAMP_EV_521', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_521', T=663.3, F=0.0 /
&RAMP ID='RAMP_EV_521', T=668.7, F=0.1 /
&RAMP ID='RAMP_EV_521', T=676.2, F=0.2 /
&RAMP ID='RAMP_EV_521', T=684.9, F=0.5 /
&RAMP ID='RAMP_EV_521', T=709.5, F=0.5 /

&RAMP ID='RAMP_EV_522', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_522', T=673.8, F=0.0 /
&RAMP ID='RAMP_EV_522', T=678.9, F=0.1 /
&RAMP ID='RAMP_EV_522', T=686.0, F=0.3 /
&RAMP ID='RAMP_EV_522', T=694.2, F=0.6 /
&RAMP ID='RAMP_EV_522', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_523', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_523', T=674.4, F=0.0 /
&RAMP ID='RAMP_EV_523', T=680.4, F=0.0 /
&RAMP ID='RAMP_EV_523', T=688.8, F=0.2 /
&RAMP ID='RAMP_EV_523', T=698.4, F=0.3 /
&RAMP ID='RAMP_EV_523', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_524', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_524', T=663.6, F=0.0 /
&RAMP ID='RAMP_EV_524', T=668.7, F=0.1 /
&RAMP ID='RAMP_EV_524', T=675.9, F=0.3 /
&RAMP ID='RAMP_EV_524', T=684.0, F=0.5 /
&RAMP ID='RAMP_EV_524', T=709.2, F=0.5 /

&RAMP ID='RAMP_EV_525', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_525', T=664.0, F=0.0 /
&RAMP ID='RAMP_EV_525', T=669.1, F=0.1 /
&RAMP ID='RAMP_EV_525', T=676.2, F=0.3 /
&RAMP ID='RAMP_EV_525', T=684.4, F=0.5 /
&RAMP ID='RAMP_EV_525', T=709.0, F=0.5 /

&RAMP ID='RAMP_EV_526', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_526', T=675.6, F=0.0 /
&RAMP ID='RAMP_EV_526', T=681.0, F=0.1 /
&RAMP ID='RAMP_EV_526', T=688.6, F=0.3 /
&RAMP ID='RAMP_EV_526', T=697.2, F=0.5 /
&RAMP ID='RAMP_EV_526', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_527', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_527', T=664.7, F=0.0 /
&RAMP ID='RAMP_EV_527', T=670.7, F=0.0 /
&RAMP ID='RAMP_EV_527', T=679.1, F=0.1 /
&RAMP ID='RAMP_EV_527', T=688.7, F=0.3 /
&RAMP ID='RAMP_EV_527', T=708.5, F=0.3 /

&RAMP ID='RAMP_EV_528', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_528', T=678.6, F=0.0 /
&RAMP ID='RAMP_EV_528', T=684.0, F=0.1 /
&RAMP ID='RAMP_EV_528', T=691.6, F=0.3 /
&RAMP ID='RAMP_EV_528', T=700.2, F=0.5 /
&RAMP ID='RAMP_EV_528', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_529', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_529', T=679.8, F=0.0 /
&RAMP ID='RAMP_EV_529', T=684.9, F=0.1 /
&RAMP ID='RAMP_EV_529', T=692.0, F=0.3 /
&RAMP ID='RAMP_EV_529', T=700.2, F=0.6 /
&RAMP ID='RAMP_EV_529', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_530', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_530', T=680.4, F=0.0 /
&RAMP ID='RAMP_EV_530', T=685.5, F=0.1 /
&RAMP ID='RAMP_EV_530', T=692.6, F=0.3 /
&RAMP ID='RAMP_EV_530', T=700.8, F=0.6 /
&RAMP ID='RAMP_EV_530', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_531', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_531', T=667.2, F=0.0 /
&RAMP ID='RAMP_EV_531', T=672.6, F=0.1 /
&RAMP ID='RAMP_EV_531', T=680.2, F=0.2 /
&RAMP ID='RAMP_EV_531', T=688.8, F=0.5 /
&RAMP ID='RAMP_EV_531', T=706.8, F=0.5 /

&RAMP ID='RAMP_EV_532', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_532', T=667.6, F=0.0 /
&RAMP ID='RAMP_EV_532', T=672.7, F=0.1 /
&RAMP ID='RAMP_EV_532', T=679.8, F=0.3 /
&RAMP ID='RAMP_EV_532', T=688.0, F=0.5 /
&RAMP ID='RAMP_EV_532', T=706.6, F=0.5 /

&RAMP ID='RAMP_EV_533', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_533', T=667.9, F=0.0 /
&RAMP ID='RAMP_EV_533', T=673.3, F=0.1 /
&RAMP ID='RAMP_EV_533', T=680.9, F=0.2 /
&RAMP ID='RAMP_EV_533', T=689.5, F=0.5 /
&RAMP ID='RAMP_EV_533', T=706.3, F=0.5 /

&RAMP ID='RAMP_EV_534', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_534', T=668.6, F=0.0 /
&RAMP ID='RAMP_EV_534', T=674.6, F=0.0 /
&RAMP ID='RAMP_EV_534', T=683.0, F=0.1 /
&RAMP ID='RAMP_EV_534', T=692.6, F=0.3 /
&RAMP ID='RAMP_EV_534', T=705.8, F=0.3 /

&RAMP ID='RAMP_EV_535', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_535', T=668.6, F=0.0 /
&RAMP ID='RAMP_EV_535', T=673.7, F=0.1 /
&RAMP ID='RAMP_EV_535', T=680.9, F=0.3 /
&RAMP ID='RAMP_EV_535', T=689.0, F=0.5 /
&RAMP ID='RAMP_EV_535', T=705.8, F=0.5 /

&RAMP ID='RAMP_EV_536', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_536', T=685.8, F=0.0 /
&RAMP ID='RAMP_EV_536', T=691.2, F=0.1 /
&RAMP ID='RAMP_EV_536', T=698.8, F=0.3 /
&RAMP ID='RAMP_EV_536', T=707.4, F=0.5 /
&RAMP ID='RAMP_EV_536', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_537', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_537', T=671.1, F=0.0 /
&RAMP ID='RAMP_EV_537', T=676.5, F=0.1 /
&RAMP ID='RAMP_EV_537', T=684.1, F=0.2 /
&RAMP ID='RAMP_EV_537', T=692.7, F=0.5 /
&RAMP ID='RAMP_EV_537', T=704.1, F=0.5 /

&RAMP ID='RAMP_EV_538', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_538', T=671.5, F=0.0 /
&RAMP ID='RAMP_EV_538', T=676.6, F=0.1 /
&RAMP ID='RAMP_EV_538', T=683.7, F=0.3 /
&RAMP ID='RAMP_EV_538', T=691.9, F=0.5 /
&RAMP ID='RAMP_EV_538', T=703.9, F=0.5 /

&RAMP ID='RAMP_EV_539', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_539', T=687.6, F=0.0 /
&RAMP ID='RAMP_EV_539', T=693.6, F=0.0 /
&RAMP ID='RAMP_EV_539', T=702.0, F=0.2 /
&RAMP ID='RAMP_EV_539', T=711.6, F=0.3 /
&RAMP ID='RAMP_EV_539', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_540', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_540', T=672.5, F=0.0 /
&RAMP ID='RAMP_EV_540', T=678.5, F=0.0 /
&RAMP ID='RAMP_EV_540', T=686.9, F=0.1 /
&RAMP ID='RAMP_EV_540', T=696.5, F=0.3 /
&RAMP ID='RAMP_EV_540', T=703.1, F=0.3 /

&RAMP ID='RAMP_EV_541', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_541', T=672.5, F=0.0 /
&RAMP ID='RAMP_EV_541', T=677.9, F=0.1 /
&RAMP ID='RAMP_EV_541', T=685.5, F=0.2 /
&RAMP ID='RAMP_EV_541', T=694.1, F=0.5 /
&RAMP ID='RAMP_EV_541', T=703.1, F=0.5 /

&RAMP ID='RAMP_EV_542', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_542', T=690.0, F=0.0 /
&RAMP ID='RAMP_EV_542', T=695.1, F=0.1 /
&RAMP ID='RAMP_EV_542', T=702.2, F=0.3 /
&RAMP ID='RAMP_EV_542', T=710.4, F=0.6 /
&RAMP ID='RAMP_EV_542', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_543', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_543', T=673.2, F=0.0 /
&RAMP ID='RAMP_EV_543', T=678.3, F=0.1 /
&RAMP ID='RAMP_EV_543', T=685.5, F=0.3 /
&RAMP ID='RAMP_EV_543', T=693.6, F=0.5 /
&RAMP ID='RAMP_EV_543', T=702.6, F=0.5 /

&RAMP ID='RAMP_EV_544', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_544', T=674.0, F=0.0 /
&RAMP ID='RAMP_EV_544', T=679.1, F=0.1 /
&RAMP ID='RAMP_EV_544', T=686.2, F=0.3 /
&RAMP ID='RAMP_EV_544', T=694.4, F=0.5 /
&RAMP ID='RAMP_EV_544', T=702.2, F=0.5 /

&RAMP ID='RAMP_EV_545', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_545', T=675.0, F=0.0 /
&RAMP ID='RAMP_EV_545', T=680.4, F=0.1 /
&RAMP ID='RAMP_EV_545', T=688.0, F=0.2 /
&RAMP ID='RAMP_EV_545', T=696.6, F=0.5 /
&RAMP ID='RAMP_EV_545', T=701.4, F=0.5 /

&RAMP ID='RAMP_EV_546', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_546', T=675.4, F=0.0 /
&RAMP ID='RAMP_EV_546', T=680.5, F=0.1 /
&RAMP ID='RAMP_EV_546', T=687.6, F=0.3 /
&RAMP ID='RAMP_EV_546', T=695.8, F=0.5 /
&RAMP ID='RAMP_EV_546', T=701.2, F=0.5 /

&RAMP ID='RAMP_EV_547', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_547', T=694.8, F=0.0 /
&RAMP ID='RAMP_EV_547', T=700.8, F=0.0 /
&RAMP ID='RAMP_EV_547', T=709.2, F=0.2 /
&RAMP ID='RAMP_EV_547', T=718.8, F=0.3 /
&RAMP ID='RAMP_EV_547', T=720.0, F=0.3 /

&RAMP ID='RAMP_EV_548', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_548', T=696.0, F=0.0 /
&RAMP ID='RAMP_EV_548', T=701.4, F=0.1 /
&RAMP ID='RAMP_EV_548', T=709.0, F=0.3 /
&RAMP ID='RAMP_EV_548', T=717.6, F=0.5 /
&RAMP ID='RAMP_EV_548', T=720.0, F=0.5 /

&RAMP ID='RAMP_EV_549', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_549', T=676.4, F=0.0 /
&RAMP ID='RAMP_EV_549', T=682.4, F=0.0 /
&RAMP ID='RAMP_EV_549', T=690.8, F=0.1 /
&RAMP ID='RAMP_EV_549', T=700.4, F=0.3 /

&RAMP ID='RAMP_EV_550', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_550', T=677.2, F=0.0 /
&RAMP ID='RAMP_EV_550', T=682.6, F=0.1 /
&RAMP ID='RAMP_EV_550', T=690.1, F=0.2 /
&RAMP ID='RAMP_EV_550', T=698.8, F=0.5 /
&RAMP ID='RAMP_EV_550', T=700.0, F=0.5 /

&RAMP ID='RAMP_EV_551', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_551', T=677.9, F=0.0 /
&RAMP ID='RAMP_EV_551', T=683.0, F=0.1 /
&RAMP ID='RAMP_EV_551', T=690.1, F=0.3 /
&RAMP ID='RAMP_EV_551', T=698.3, F=0.5 /
&RAMP ID='RAMP_EV_551', T=699.5, F=0.5 /

&RAMP ID='RAMP_EV_552', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_552', T=678.9, F=0.0 /
&RAMP ID='RAMP_EV_552', T=684.3, F=0.1 /
&RAMP ID='RAMP_EV_552', T=691.9, F=0.2 /
&RAMP ID='RAMP_EV_552', T=700.5, F=0.5 /

&RAMP ID='RAMP_EV_553', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_553', T=699.6, F=0.0 /
&RAMP ID='RAMP_EV_553', T=704.7, F=0.1 /
&RAMP ID='RAMP_EV_553', T=711.8, F=0.3 /
&RAMP ID='RAMP_EV_553', T=720.0, F=0.6 /

&RAMP ID='RAMP_EV_554', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_554', T=679.3, F=0.0 /
&RAMP ID='RAMP_EV_554', T=684.4, F=0.1 /
&RAMP ID='RAMP_EV_554', T=691.5, F=0.3 /
&RAMP ID='RAMP_EV_554', T=699.7, F=0.5 /

&RAMP ID='RAMP_EV_555', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_555', T=680.4, F=0.0 /
&RAMP ID='RAMP_EV_555', T=686.4, F=0.0 /
&RAMP ID='RAMP_EV_555', T=694.8, F=0.1 /
&RAMP ID='RAMP_EV_555', T=704.4, F=0.3 /

&RAMP ID='RAMP_EV_556', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_556', T=681.8, F=0.0 /
&RAMP ID='RAMP_EV_556', T=687.2, F=0.1 /
&RAMP ID='RAMP_EV_556', T=694.7, F=0.2 /
&RAMP ID='RAMP_EV_556', T=703.4, F=0.5 /

&RAMP ID='RAMP_EV_557', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_557', T=681.8, F=0.0 /
&RAMP ID='RAMP_EV_557', T=686.9, F=0.1 /
&RAMP ID='RAMP_EV_557', T=694.0, F=0.3 /
&RAMP ID='RAMP_EV_557', T=702.2, F=0.5 /

&RAMP ID='RAMP_EV_559', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_559', T=682.8, F=0.0 /
&RAMP ID='RAMP_EV_559', T=688.2, F=0.1 /
&RAMP ID='RAMP_EV_559', T=695.8, F=0.2 /
&RAMP ID='RAMP_EV_559', T=704.4, F=0.5 /

&RAMP ID='RAMP_EV_560', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_560', T=683.2, F=0.0 /
&RAMP ID='RAMP_EV_560', T=688.3, F=0.1 /
&RAMP ID='RAMP_EV_560', T=695.4, F=0.3 /
&RAMP ID='RAMP_EV_560', T=703.6, F=0.5 /

&RAMP ID='RAMP_EV_561', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_561', T=684.3, F=0.0 /
&RAMP ID='RAMP_EV_561', T=690.3, F=0.0 /
&RAMP ID='RAMP_EV_561', T=698.7, F=0.1 /
&RAMP ID='RAMP_EV_561', T=708.3, F=0.3 /

&RAMP ID='RAMP_EV_562', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_562', T=686.4, F=0.0 /
&RAMP ID='RAMP_EV_562', T=691.8, F=0.1 /
&RAMP ID='RAMP_EV_562', T=699.4, F=0.2 /
&RAMP ID='RAMP_EV_562', T=708.0, F=0.5 /

&RAMP ID='RAMP_EV_563', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_563', T=686.8, F=0.0 /
&RAMP ID='RAMP_EV_563', T=692.2, F=0.1 /
&RAMP ID='RAMP_EV_563', T=699.7, F=0.2 /
&RAMP ID='RAMP_EV_563', T=708.4, F=0.5 /

&RAMP ID='RAMP_EV_564', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_564', T=687.1, F=0.0 /
&RAMP ID='RAMP_EV_564', T=692.2, F=0.1 /
&RAMP ID='RAMP_EV_564', T=699.4, F=0.3 /
&RAMP ID='RAMP_EV_564', T=707.5, F=0.5 /

&RAMP ID='RAMP_EV_565', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_565', T=687.1, F=0.0 /
&RAMP ID='RAMP_EV_565', T=692.2, F=0.1 /
&RAMP ID='RAMP_EV_565', T=699.4, F=0.3 /
&RAMP ID='RAMP_EV_565', T=707.5, F=0.5 /

&RAMP ID='RAMP_EV_566', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_566', T=688.2, F=0.0 /
&RAMP ID='RAMP_EV_566', T=694.2, F=0.0 /
&RAMP ID='RAMP_EV_566', T=702.6, F=0.1 /
&RAMP ID='RAMP_EV_566', T=712.2, F=0.3 /

&RAMP ID='RAMP_EV_567', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_567', T=689.6, F=0.0 /
&RAMP ID='RAMP_EV_567', T=694.7, F=0.1 /
&RAMP ID='RAMP_EV_567', T=701.8, F=0.3 /
&RAMP ID='RAMP_EV_567', T=710.0, F=0.5 /

&RAMP ID='RAMP_EV_568', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_568', T=690.7, F=0.0 /
&RAMP ID='RAMP_EV_568', T=696.1, F=0.1 /
&RAMP ID='RAMP_EV_568', T=703.6, F=0.2 /
&RAMP ID='RAMP_EV_568', T=712.3, F=0.5 /

&RAMP ID='RAMP_EV_569', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_569', T=691.0, F=0.0 /
&RAMP ID='RAMP_EV_569', T=696.4, F=0.1 /
&RAMP ID='RAMP_EV_569', T=704.0, F=0.2 /
&RAMP ID='RAMP_EV_569', T=712.6, F=0.5 /

&RAMP ID='RAMP_EV_571', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_571', T=692.1, F=0.0 /
&RAMP ID='RAMP_EV_571', T=698.1, F=0.0 /
&RAMP ID='RAMP_EV_571', T=706.5, F=0.1 /
&RAMP ID='RAMP_EV_571', T=716.1, F=0.3 /

&RAMP ID='RAMP_EV_572', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_572', T=695.6, F=0.0 /
&RAMP ID='RAMP_EV_572', T=701.0, F=0.1 /
&RAMP ID='RAMP_EV_572', T=708.6, F=0.2 /
&RAMP ID='RAMP_EV_572', T=717.2, F=0.5 /

&RAMP ID='RAMP_EV_573', T=0.0, F=0.0 /
&RAMP ID='RAMP_EV_573', T=696.0, F=0.0 /
&RAMP ID='RAMP_EV_573', T=702.0, F=0.0 /
&RAMP ID='RAMP_EV_573', T=710.4, F=0.1 /
&RAMP ID='RAMP_EV_573', T=720.0, F=0.3 /

&VENT XB=0.,0.,0.,75.,0.,120., SURF_ID='OPEN' /
&VENT XB=180.,180.,0.,75.,0.,120., SURF_ID='OPEN' /
&VENT XB=0.,0.,75.,150.,0.,120., SURF_ID='OPEN' /
&VENT XB=180.,180.,75.,150.,0.,120., SURF_ID='OPEN' /
&VENT XB=0.,45.,0.,0.,0.,120., SURF_ID='OPEN' /
&VENT XB=0.,45.,150.,150.,0.,120., SURF_ID='OPEN' /
&VENT XB=45.,90.,0.,0.,0.,120., SURF_ID='OPEN' /
&VENT XB=45.,90.,150.,150.,0.,120., SURF_ID='OPEN' /
&VENT XB=90.,135.,0.,0.,0.,120., SURF_ID='OPEN' /
&VENT XB=90.,135.,150.,150.,0.,120., SURF_ID='OPEN' /
&VENT XB=135.,180.,0.,0.,0.,120., SURF_ID='OPEN' /
&VENT XB=135.,180.,150.,150.,0.,120., SURF_ID='OPEN' /
&VENT XB=0.,45.,0.,75.,120.,120., SURF_ID='OPEN' /
&VENT XB=45.,90.,0.,75.,120.,120., SURF_ID='OPEN' /
&VENT XB=90.,135.,0.,75.,120.,120., SURF_ID='OPEN' /
&VENT XB=135.,180.,0.,75.,120.,120., SURF_ID='OPEN' /
&VENT XB=0.,45.,75.,150.,120.,120., SURF_ID='OPEN' /
&VENT XB=45.,90.,75.,150.,120.,120., SURF_ID='OPEN' /
&VENT XB=90.,135.,75.,150.,120.,120., SURF_ID='OPEN' /
&VENT XB=135.,180.,75.,150.,120.,120., SURF_ID='OPEN' /

! ================= TOWER A =================
&OBST ID='A_W_N_C', XB=25.,35.,46.5,47.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='A_W_NE_V', XB=34.5,35.,40.,47.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='A_W_NE_H', XB=35.,42.,39.5,40.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='A_W_E_C', XB=41.5,42.,30.,40.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='A_W_SE_H', XB=35.,42.,30.,30.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='A_W_SE_V', XB=34.5,35.,23.,30.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='A_W_S_C', XB=25.,35.,23.,23.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='A_W_SW_V', XB=25.,25.5,23.,30.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='A_W_SW_H', XB=18.,25.,30.,30.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='A_W_W_C', XB=18.,18.5,30.,40.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='A_W_NW_H', XB=18.,25.,39.5,40.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='A_W_NW_V', XB=25.,25.5,40.,47.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='A_FLV_01', XB=25.,35.,23.,47.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_01', XB=18.,42.,30.,40.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_02', XB=25.,35.,23.,47.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_02', XB=18.,42.,30.,40.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_03', XB=25.,35.,23.,47.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_03', XB=18.,42.,30.,40.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_04', XB=25.,35.,23.,47.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_04', XB=18.,42.,30.,40.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_05', XB=25.,35.,23.,47.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_05', XB=18.,42.,30.,40.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_06', XB=25.,35.,23.,47.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_06', XB=18.,42.,30.,40.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_07', XB=25.,35.,23.,47.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_07', XB=18.,42.,30.,40.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_08', XB=25.,35.,23.,47.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_08', XB=18.,42.,30.,40.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_09', XB=25.,35.,23.,47.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_09', XB=18.,42.,30.,40.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_10', XB=25.,35.,23.,47.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_10', XB=18.,42.,30.,40.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_11', XB=25.,35.,23.,47.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_11', XB=18.,42.,30.,40.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_12', XB=25.,35.,23.,47.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_12', XB=18.,42.,30.,40.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_13', XB=25.,35.,23.,47.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_13', XB=18.,42.,30.,40.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_14', XB=25.,35.,23.,47.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_14', XB=18.,42.,30.,40.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_15', XB=25.,35.,23.,47.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_15', XB=18.,42.,30.,40.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_16', XB=25.,35.,23.,47.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_16', XB=18.,42.,30.,40.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_17', XB=25.,35.,23.,47.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_17', XB=18.,42.,30.,40.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_18', XB=25.,35.,23.,47.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_18', XB=18.,42.,30.,40.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_19', XB=25.,35.,23.,47.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_19', XB=18.,42.,30.,40.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_20', XB=25.,35.,23.,47.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_20', XB=18.,42.,30.,40.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_21', XB=25.,35.,23.,47.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_21', XB=18.,42.,30.,40.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_22', XB=25.,35.,23.,47.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_22', XB=18.,42.,30.,40.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_23', XB=25.,35.,23.,47.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_23', XB=18.,42.,30.,40.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_24', XB=25.,35.,23.,47.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_24', XB=18.,42.,30.,40.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_25', XB=25.,35.,23.,47.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_25', XB=18.,42.,30.,40.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_26', XB=25.,35.,23.,47.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_26', XB=18.,42.,30.,40.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_27', XB=25.,35.,23.,47.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_27', XB=18.,42.,30.,40.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLV_28', XB=25.,35.,23.,47.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_FLH_28', XB=18.,42.,30.,40.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='A_CORE', XB=27.,33.,32.,38.,0.,84., RGB=105,105,110, TRANSPARENCY=0.50 /
&OBST ID='A_ROOF_V', XB=25.,35.,23.,47.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='A_ROOF_H', XB=18.,42.,30.,40.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&HOLE ID='A_WIN_01_N1', XB=26.,28.,46.4,47.1,0.5,2.5 /
&HOLE ID='A_WIN_01_N2', XB=32.,34.,46.4,47.1,0.5,2.5 /
&HOLE ID='A_WIN_01_E1', XB=41.4,42.1,31.,33.,0.5,2.5 /
&HOLE ID='A_WIN_01_E2', XB=41.4,42.1,37.,39.,0.5,2.5 /
&HOLE ID='A_WIN_01_S1', XB=26.,28.,22.9,23.6,0.5,2.5 /
&HOLE ID='A_WIN_01_S2', XB=32.,34.,22.9,23.6,0.5,2.5 /
&HOLE ID='A_WIN_01_W1', XB=17.9,18.6,31.,33.,0.5,2.5 /
&HOLE ID='A_WIN_01_W2', XB=17.9,18.6,37.,39.,0.5,2.5 /
&HOLE ID='A_WIN_02_N1', XB=26.,28.,46.4,47.1,3.5,5.5 /
&HOLE ID='A_WIN_02_N2', XB=32.,34.,46.4,47.1,3.5,5.5 /
&HOLE ID='A_WIN_02_E1', XB=41.4,42.1,31.,33.,3.5,5.5 /
&HOLE ID='A_WIN_02_E2', XB=41.4,42.1,37.,39.,3.5,5.5 /
&HOLE ID='A_WIN_02_S1', XB=26.,28.,22.9,23.6,3.5,5.5 /
&HOLE ID='A_WIN_02_S2', XB=32.,34.,22.9,23.6,3.5,5.5 /
&HOLE ID='A_WIN_02_W1', XB=17.9,18.6,31.,33.,3.5,5.5 /
&HOLE ID='A_WIN_02_W2', XB=17.9,18.6,37.,39.,3.5,5.5 /
&HOLE ID='A_WIN_03_N1', XB=26.,28.,46.4,47.1,6.5,8.5 /
&HOLE ID='A_WIN_03_N2', XB=32.,34.,46.4,47.1,6.5,8.5 /
&HOLE ID='A_WIN_03_E1', XB=41.4,42.1,31.,33.,6.5,8.5 /
&HOLE ID='A_WIN_03_E2', XB=41.4,42.1,37.,39.,6.5,8.5 /
&HOLE ID='A_WIN_03_S1', XB=26.,28.,22.9,23.6,6.5,8.5 /
&HOLE ID='A_WIN_03_S2', XB=32.,34.,22.9,23.6,6.5,8.5 /
&HOLE ID='A_WIN_03_W1', XB=17.9,18.6,31.,33.,6.5,8.5 /
&HOLE ID='A_WIN_03_W2', XB=17.9,18.6,37.,39.,6.5,8.5 /
&HOLE ID='A_WIN_04_N1', XB=26.,28.,46.4,47.1,9.5,11.5 /
&HOLE ID='A_WIN_04_N2', XB=32.,34.,46.4,47.1,9.5,11.5 /
&HOLE ID='A_WIN_04_E1', XB=41.4,42.1,31.,33.,9.5,11.5 /
&HOLE ID='A_WIN_04_E2', XB=41.4,42.1,37.,39.,9.5,11.5 /
&HOLE ID='A_WIN_04_S1', XB=26.,28.,22.9,23.6,9.5,11.5 /
&HOLE ID='A_WIN_04_S2', XB=32.,34.,22.9,23.6,9.5,11.5 /
&HOLE ID='A_WIN_04_W1', XB=17.9,18.6,31.,33.,9.5,11.5 /
&HOLE ID='A_WIN_04_W2', XB=17.9,18.6,37.,39.,9.5,11.5 /
&HOLE ID='A_WIN_05_N1', XB=26.,28.,46.4,47.1,12.5,14.5 /
&HOLE ID='A_WIN_05_N2', XB=32.,34.,46.4,47.1,12.5,14.5 /
&HOLE ID='A_WIN_05_E1', XB=41.4,42.1,31.,33.,12.5,14.5 /
&HOLE ID='A_WIN_05_E2', XB=41.4,42.1,37.,39.,12.5,14.5 /
&HOLE ID='A_WIN_05_S1', XB=26.,28.,22.9,23.6,12.5,14.5 /
&HOLE ID='A_WIN_05_S2', XB=32.,34.,22.9,23.6,12.5,14.5 /
&HOLE ID='A_WIN_05_W1', XB=17.9,18.6,31.,33.,12.5,14.5 /
&HOLE ID='A_WIN_05_W2', XB=17.9,18.6,37.,39.,12.5,14.5 /
&HOLE ID='A_WIN_06_N1', XB=26.,28.,46.4,47.1,15.5,17.5 /
&HOLE ID='A_WIN_06_N2', XB=32.,34.,46.4,47.1,15.5,17.5 /
&HOLE ID='A_WIN_06_E1', XB=41.4,42.1,31.,33.,15.5,17.5 /
&HOLE ID='A_WIN_06_E2', XB=41.4,42.1,37.,39.,15.5,17.5 /
&HOLE ID='A_WIN_06_S1', XB=26.,28.,22.9,23.6,15.5,17.5 /
&HOLE ID='A_WIN_06_S2', XB=32.,34.,22.9,23.6,15.5,17.5 /
&HOLE ID='A_WIN_06_W1', XB=17.9,18.6,31.,33.,15.5,17.5 /
&HOLE ID='A_WIN_06_W2', XB=17.9,18.6,37.,39.,15.5,17.5 /
&HOLE ID='A_WIN_07_N1', XB=26.,28.,46.4,47.1,18.5,20.5 /
&HOLE ID='A_WIN_07_N2', XB=32.,34.,46.4,47.1,18.5,20.5 /
&HOLE ID='A_WIN_07_E1', XB=41.4,42.1,31.,33.,18.5,20.5 /
&HOLE ID='A_WIN_07_E2', XB=41.4,42.1,37.,39.,18.5,20.5 /
&HOLE ID='A_WIN_07_S1', XB=26.,28.,22.9,23.6,18.5,20.5 /
&HOLE ID='A_WIN_07_S2', XB=32.,34.,22.9,23.6,18.5,20.5 /
&HOLE ID='A_WIN_07_W1', XB=17.9,18.6,31.,33.,18.5,20.5 /
&HOLE ID='A_WIN_07_W2', XB=17.9,18.6,37.,39.,18.5,20.5 /
&HOLE ID='A_WIN_08_N1', XB=26.,28.,46.4,47.1,21.5,23.5 /
&HOLE ID='A_WIN_08_N2', XB=32.,34.,46.4,47.1,21.5,23.5 /
&HOLE ID='A_WIN_08_E1', XB=41.4,42.1,31.,33.,21.5,23.5 /
&HOLE ID='A_WIN_08_E2', XB=41.4,42.1,37.,39.,21.5,23.5 /
&HOLE ID='A_WIN_08_S1', XB=26.,28.,22.9,23.6,21.5,23.5 /
&HOLE ID='A_WIN_08_S2', XB=32.,34.,22.9,23.6,21.5,23.5 /
&HOLE ID='A_WIN_08_W1', XB=17.9,18.6,31.,33.,21.5,23.5 /
&HOLE ID='A_WIN_08_W2', XB=17.9,18.6,37.,39.,21.5,23.5 /
&HOLE ID='A_WIN_09_N1', XB=26.,28.,46.4,47.1,24.5,26.5 /
&HOLE ID='A_WIN_09_N2', XB=32.,34.,46.4,47.1,24.5,26.5 /
&HOLE ID='A_WIN_09_E1', XB=41.4,42.1,31.,33.,24.5,26.5 /
&HOLE ID='A_WIN_09_E2', XB=41.4,42.1,37.,39.,24.5,26.5 /
&HOLE ID='A_WIN_09_S1', XB=26.,28.,22.9,23.6,24.5,26.5 /
&HOLE ID='A_WIN_09_S2', XB=32.,34.,22.9,23.6,24.5,26.5 /
&HOLE ID='A_WIN_09_W1', XB=17.9,18.6,31.,33.,24.5,26.5 /
&HOLE ID='A_WIN_09_W2', XB=17.9,18.6,37.,39.,24.5,26.5 /
&HOLE ID='A_WIN_10_N1', XB=26.,28.,46.4,47.1,27.5,29.5 /
&HOLE ID='A_WIN_10_N2', XB=32.,34.,46.4,47.1,27.5,29.5 /
&HOLE ID='A_WIN_10_E1', XB=41.4,42.1,31.,33.,27.5,29.5 /
&HOLE ID='A_WIN_10_E2', XB=41.4,42.1,37.,39.,27.5,29.5 /
&HOLE ID='A_WIN_10_S1', XB=26.,28.,22.9,23.6,27.5,29.5 /
&HOLE ID='A_WIN_10_S2', XB=32.,34.,22.9,23.6,27.5,29.5 /
&HOLE ID='A_WIN_10_W1', XB=17.9,18.6,31.,33.,27.5,29.5 /
&HOLE ID='A_WIN_10_W2', XB=17.9,18.6,37.,39.,27.5,29.5 /
&HOLE ID='A_WIN_11_N1', XB=26.,28.,46.4,47.1,30.5,32.5 /
&HOLE ID='A_WIN_11_N2', XB=32.,34.,46.4,47.1,30.5,32.5 /
&HOLE ID='A_WIN_11_E1', XB=41.4,42.1,31.,33.,30.5,32.5 /
&HOLE ID='A_WIN_11_E2', XB=41.4,42.1,37.,39.,30.5,32.5 /
&HOLE ID='A_WIN_11_S1', XB=26.,28.,22.9,23.6,30.5,32.5 /
&HOLE ID='A_WIN_11_S2', XB=32.,34.,22.9,23.6,30.5,32.5 /
&HOLE ID='A_WIN_11_W1', XB=17.9,18.6,31.,33.,30.5,32.5 /
&HOLE ID='A_WIN_11_W2', XB=17.9,18.6,37.,39.,30.5,32.5 /
&HOLE ID='A_WIN_12_N1', XB=26.,28.,46.4,47.1,33.5,35.5 /
&HOLE ID='A_WIN_12_N2', XB=32.,34.,46.4,47.1,33.5,35.5 /
&HOLE ID='A_WIN_12_E1', XB=41.4,42.1,31.,33.,33.5,35.5 /
&HOLE ID='A_WIN_12_E2', XB=41.4,42.1,37.,39.,33.5,35.5 /
&HOLE ID='A_WIN_12_S1', XB=26.,28.,22.9,23.6,33.5,35.5 /
&HOLE ID='A_WIN_12_S2', XB=32.,34.,22.9,23.6,33.5,35.5 /
&HOLE ID='A_WIN_12_W1', XB=17.9,18.6,31.,33.,33.5,35.5 /
&HOLE ID='A_WIN_12_W2', XB=17.9,18.6,37.,39.,33.5,35.5 /
&HOLE ID='A_WIN_13_N1', XB=26.,28.,46.4,47.1,36.5,38.5 /
&HOLE ID='A_WIN_13_N2', XB=32.,34.,46.4,47.1,36.5,38.5 /
&HOLE ID='A_WIN_13_E1', XB=41.4,42.1,31.,33.,36.5,38.5 /
&HOLE ID='A_WIN_13_E2', XB=41.4,42.1,37.,39.,36.5,38.5 /
&HOLE ID='A_WIN_13_S1', XB=26.,28.,22.9,23.6,36.5,38.5 /
&HOLE ID='A_WIN_13_S2', XB=32.,34.,22.9,23.6,36.5,38.5 /
&HOLE ID='A_WIN_13_W1', XB=17.9,18.6,31.,33.,36.5,38.5 /
&HOLE ID='A_WIN_13_W2', XB=17.9,18.6,37.,39.,36.5,38.5 /
&HOLE ID='A_WIN_14_N1', XB=26.,28.,46.4,47.1,39.5,41.5 /
&HOLE ID='A_WIN_14_N2', XB=32.,34.,46.4,47.1,39.5,41.5 /
&HOLE ID='A_WIN_14_E1', XB=41.4,42.1,31.,33.,39.5,41.5 /
&HOLE ID='A_WIN_14_E2', XB=41.4,42.1,37.,39.,39.5,41.5 /
&HOLE ID='A_WIN_14_S1', XB=26.,28.,22.9,23.6,39.5,41.5 /
&HOLE ID='A_WIN_14_S2', XB=32.,34.,22.9,23.6,39.5,41.5 /
&HOLE ID='A_WIN_14_W1', XB=17.9,18.6,31.,33.,39.5,41.5 /
&HOLE ID='A_WIN_14_W2', XB=17.9,18.6,37.,39.,39.5,41.5 /
&HOLE ID='A_WIN_15_N1', XB=26.,28.,46.4,47.1,42.5,44.5 /
&HOLE ID='A_WIN_15_N2', XB=32.,34.,46.4,47.1,42.5,44.5 /
&HOLE ID='A_WIN_15_E1', XB=41.4,42.1,31.,33.,42.5,44.5 /
&HOLE ID='A_WIN_15_E2', XB=41.4,42.1,37.,39.,42.5,44.5 /
&HOLE ID='A_WIN_15_S1', XB=26.,28.,22.9,23.6,42.5,44.5 /
&HOLE ID='A_WIN_15_S2', XB=32.,34.,22.9,23.6,42.5,44.5 /
&HOLE ID='A_WIN_15_W1', XB=17.9,18.6,31.,33.,42.5,44.5 /
&HOLE ID='A_WIN_15_W2', XB=17.9,18.6,37.,39.,42.5,44.5 /
&HOLE ID='A_WIN_16_N1', XB=26.,28.,46.4,47.1,45.5,47.5 /
&HOLE ID='A_WIN_16_N2', XB=32.,34.,46.4,47.1,45.5,47.5 /
&HOLE ID='A_WIN_16_E1', XB=41.4,42.1,31.,33.,45.5,47.5 /
&HOLE ID='A_WIN_16_E2', XB=41.4,42.1,37.,39.,45.5,47.5 /
&HOLE ID='A_WIN_16_S1', XB=26.,28.,22.9,23.6,45.5,47.5 /
&HOLE ID='A_WIN_16_S2', XB=32.,34.,22.9,23.6,45.5,47.5 /
&HOLE ID='A_WIN_16_W1', XB=17.9,18.6,31.,33.,45.5,47.5 /
&HOLE ID='A_WIN_16_W2', XB=17.9,18.6,37.,39.,45.5,47.5 /
&HOLE ID='A_WIN_17_N1', XB=26.,28.,46.4,47.1,48.5,50.5 /
&HOLE ID='A_WIN_17_N2', XB=32.,34.,46.4,47.1,48.5,50.5 /
&HOLE ID='A_WIN_17_E1', XB=41.4,42.1,31.,33.,48.5,50.5 /
&HOLE ID='A_WIN_17_E2', XB=41.4,42.1,37.,39.,48.5,50.5 /
&HOLE ID='A_WIN_17_S1', XB=26.,28.,22.9,23.6,48.5,50.5 /
&HOLE ID='A_WIN_17_S2', XB=32.,34.,22.9,23.6,48.5,50.5 /
&HOLE ID='A_WIN_17_W1', XB=17.9,18.6,31.,33.,48.5,50.5 /
&HOLE ID='A_WIN_17_W2', XB=17.9,18.6,37.,39.,48.5,50.5 /
&HOLE ID='A_WIN_18_N1', XB=26.,28.,46.4,47.1,51.5,53.5 /
&HOLE ID='A_WIN_18_N2', XB=32.,34.,46.4,47.1,51.5,53.5 /
&HOLE ID='A_WIN_18_E1', XB=41.4,42.1,31.,33.,51.5,53.5 /
&HOLE ID='A_WIN_18_E2', XB=41.4,42.1,37.,39.,51.5,53.5 /
&HOLE ID='A_WIN_18_S1', XB=26.,28.,22.9,23.6,51.5,53.5 /
&HOLE ID='A_WIN_18_S2', XB=32.,34.,22.9,23.6,51.5,53.5 /
&HOLE ID='A_WIN_18_W1', XB=17.9,18.6,31.,33.,51.5,53.5 /
&HOLE ID='A_WIN_18_W2', XB=17.9,18.6,37.,39.,51.5,53.5 /
&HOLE ID='A_WIN_19_N1', XB=26.,28.,46.4,47.1,54.5,56.5 /
&HOLE ID='A_WIN_19_N2', XB=32.,34.,46.4,47.1,54.5,56.5 /
&HOLE ID='A_WIN_19_E1', XB=41.4,42.1,31.,33.,54.5,56.5 /
&HOLE ID='A_WIN_19_E2', XB=41.4,42.1,37.,39.,54.5,56.5 /
&HOLE ID='A_WIN_19_S1', XB=26.,28.,22.9,23.6,54.5,56.5 /
&HOLE ID='A_WIN_19_S2', XB=32.,34.,22.9,23.6,54.5,56.5 /
&HOLE ID='A_WIN_19_W1', XB=17.9,18.6,31.,33.,54.5,56.5 /
&HOLE ID='A_WIN_19_W2', XB=17.9,18.6,37.,39.,54.5,56.5 /
&HOLE ID='A_WIN_20_N1', XB=26.,28.,46.4,47.1,57.5,59.5 /
&HOLE ID='A_WIN_20_N2', XB=32.,34.,46.4,47.1,57.5,59.5 /
&HOLE ID='A_WIN_20_E1', XB=41.4,42.1,31.,33.,57.5,59.5 /
&HOLE ID='A_WIN_20_E2', XB=41.4,42.1,37.,39.,57.5,59.5 /
&HOLE ID='A_WIN_20_S1', XB=26.,28.,22.9,23.6,57.5,59.5 /
&HOLE ID='A_WIN_20_S2', XB=32.,34.,22.9,23.6,57.5,59.5 /
&HOLE ID='A_WIN_20_W1', XB=17.9,18.6,31.,33.,57.5,59.5 /
&HOLE ID='A_WIN_20_W2', XB=17.9,18.6,37.,39.,57.5,59.5 /
&HOLE ID='A_WIN_21_N1', XB=26.,28.,46.4,47.1,60.5,62.5 /
&HOLE ID='A_WIN_21_N2', XB=32.,34.,46.4,47.1,60.5,62.5 /
&HOLE ID='A_WIN_21_E1', XB=41.4,42.1,31.,33.,60.5,62.5 /
&HOLE ID='A_WIN_21_E2', XB=41.4,42.1,37.,39.,60.5,62.5 /
&HOLE ID='A_WIN_21_S1', XB=26.,28.,22.9,23.6,60.5,62.5 /
&HOLE ID='A_WIN_21_S2', XB=32.,34.,22.9,23.6,60.5,62.5 /
&HOLE ID='A_WIN_21_W1', XB=17.9,18.6,31.,33.,60.5,62.5 /
&HOLE ID='A_WIN_21_W2', XB=17.9,18.6,37.,39.,60.5,62.5 /
&HOLE ID='A_WIN_22_N1', XB=26.,28.,46.4,47.1,63.5,65.5 /
&HOLE ID='A_WIN_22_N2', XB=32.,34.,46.4,47.1,63.5,65.5 /
&HOLE ID='A_WIN_22_E1', XB=41.4,42.1,31.,33.,63.5,65.5 /
&HOLE ID='A_WIN_22_E2', XB=41.4,42.1,37.,39.,63.5,65.5 /
&HOLE ID='A_WIN_22_S1', XB=26.,28.,22.9,23.6,63.5,65.5 /
&HOLE ID='A_WIN_22_S2', XB=32.,34.,22.9,23.6,63.5,65.5 /
&HOLE ID='A_WIN_22_W1', XB=17.9,18.6,31.,33.,63.5,65.5 /
&HOLE ID='A_WIN_22_W2', XB=17.9,18.6,37.,39.,63.5,65.5 /
&HOLE ID='A_WIN_23_N1', XB=26.,28.,46.4,47.1,66.5,68.5 /
&HOLE ID='A_WIN_23_N2', XB=32.,34.,46.4,47.1,66.5,68.5 /
&HOLE ID='A_WIN_23_E1', XB=41.4,42.1,31.,33.,66.5,68.5 /
&HOLE ID='A_WIN_23_E2', XB=41.4,42.1,37.,39.,66.5,68.5 /
&HOLE ID='A_WIN_23_S1', XB=26.,28.,22.9,23.6,66.5,68.5 /
&HOLE ID='A_WIN_23_S2', XB=32.,34.,22.9,23.6,66.5,68.5 /
&HOLE ID='A_WIN_23_W1', XB=17.9,18.6,31.,33.,66.5,68.5 /
&HOLE ID='A_WIN_23_W2', XB=17.9,18.6,37.,39.,66.5,68.5 /
&HOLE ID='A_WIN_24_N1', XB=26.,28.,46.4,47.1,69.5,71.5 /
&HOLE ID='A_WIN_24_N2', XB=32.,34.,46.4,47.1,69.5,71.5 /
&HOLE ID='A_WIN_24_E1', XB=41.4,42.1,31.,33.,69.5,71.5 /
&HOLE ID='A_WIN_24_E2', XB=41.4,42.1,37.,39.,69.5,71.5 /
&HOLE ID='A_WIN_24_S1', XB=26.,28.,22.9,23.6,69.5,71.5 /
&HOLE ID='A_WIN_24_S2', XB=32.,34.,22.9,23.6,69.5,71.5 /
&HOLE ID='A_WIN_24_W1', XB=17.9,18.6,31.,33.,69.5,71.5 /
&HOLE ID='A_WIN_24_W2', XB=17.9,18.6,37.,39.,69.5,71.5 /
&HOLE ID='A_WIN_25_N1', XB=26.,28.,46.4,47.1,72.5,74.5 /
&HOLE ID='A_WIN_25_N2', XB=32.,34.,46.4,47.1,72.5,74.5 /
&HOLE ID='A_WIN_25_E1', XB=41.4,42.1,31.,33.,72.5,74.5 /
&HOLE ID='A_WIN_25_E2', XB=41.4,42.1,37.,39.,72.5,74.5 /
&HOLE ID='A_WIN_25_S1', XB=26.,28.,22.9,23.6,72.5,74.5 /
&HOLE ID='A_WIN_25_S2', XB=32.,34.,22.9,23.6,72.5,74.5 /
&HOLE ID='A_WIN_25_W1', XB=17.9,18.6,31.,33.,72.5,74.5 /
&HOLE ID='A_WIN_25_W2', XB=17.9,18.6,37.,39.,72.5,74.5 /
&HOLE ID='A_WIN_26_N1', XB=26.,28.,46.4,47.1,75.5,77.5 /
&HOLE ID='A_WIN_26_N2', XB=32.,34.,46.4,47.1,75.5,77.5 /
&HOLE ID='A_WIN_26_E1', XB=41.4,42.1,31.,33.,75.5,77.5 /
&HOLE ID='A_WIN_26_E2', XB=41.4,42.1,37.,39.,75.5,77.5 /
&HOLE ID='A_WIN_26_S1', XB=26.,28.,22.9,23.6,75.5,77.5 /
&HOLE ID='A_WIN_26_S2', XB=32.,34.,22.9,23.6,75.5,77.5 /
&HOLE ID='A_WIN_26_W1', XB=17.9,18.6,31.,33.,75.5,77.5 /
&HOLE ID='A_WIN_26_W2', XB=17.9,18.6,37.,39.,75.5,77.5 /
&HOLE ID='A_WIN_27_N1', XB=26.,28.,46.4,47.1,78.5,80.5 /
&HOLE ID='A_WIN_27_N2', XB=32.,34.,46.4,47.1,78.5,80.5 /
&HOLE ID='A_WIN_27_E1', XB=41.4,42.1,31.,33.,78.5,80.5 /
&HOLE ID='A_WIN_27_E2', XB=41.4,42.1,37.,39.,78.5,80.5 /
&HOLE ID='A_WIN_27_S1', XB=26.,28.,22.9,23.6,78.5,80.5 /
&HOLE ID='A_WIN_27_S2', XB=32.,34.,22.9,23.6,78.5,80.5 /
&HOLE ID='A_WIN_27_W1', XB=17.9,18.6,31.,33.,78.5,80.5 /
&HOLE ID='A_WIN_27_W2', XB=17.9,18.6,37.,39.,78.5,80.5 /
&HOLE ID='A_WIN_28_N1', XB=26.,28.,46.4,47.1,81.5,83.5 /
&HOLE ID='A_WIN_28_N2', XB=32.,34.,46.4,47.1,81.5,83.5 /
&HOLE ID='A_WIN_28_E1', XB=41.4,42.1,31.,33.,81.5,83.5 /
&HOLE ID='A_WIN_28_E2', XB=41.4,42.1,37.,39.,81.5,83.5 /
&HOLE ID='A_WIN_28_S1', XB=26.,28.,22.9,23.6,81.5,83.5 /
&HOLE ID='A_WIN_28_S2', XB=32.,34.,22.9,23.6,81.5,83.5 /
&HOLE ID='A_WIN_28_W1', XB=17.9,18.6,31.,33.,81.5,83.5 /
&HOLE ID='A_WIN_28_W2', XB=17.9,18.6,37.,39.,81.5,83.5 /

! ================= TOWER B =================
&OBST ID='B_W_N_C', XB=60.,70.,41.5,42.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='B_W_NE_V', XB=69.5,70.,35.,42.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='B_W_NE_H', XB=70.,77.,34.5,35.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='B_W_E_C', XB=76.5,77.,25.,35.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='B_W_SE_H', XB=70.,77.,25.,25.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='B_W_SE_V', XB=69.5,70.,18.,25.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='B_W_S_C', XB=60.,70.,18.,18.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='B_W_SW_V', XB=60.,60.5,18.,25.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='B_W_SW_H', XB=53.,60.,25.,25.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='B_W_W_C', XB=53.,53.5,25.,35.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='B_W_NW_H', XB=53.,60.,34.5,35.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='B_W_NW_V', XB=60.,60.5,35.,42.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='B_FLV_01', XB=60.,70.,18.,42.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_01', XB=53.,77.,25.,35.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_02', XB=60.,70.,18.,42.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_02', XB=53.,77.,25.,35.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_03', XB=60.,70.,18.,42.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_03', XB=53.,77.,25.,35.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_04', XB=60.,70.,18.,42.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_04', XB=53.,77.,25.,35.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_05', XB=60.,70.,18.,42.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_05', XB=53.,77.,25.,35.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_06', XB=60.,70.,18.,42.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_06', XB=53.,77.,25.,35.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_07', XB=60.,70.,18.,42.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_07', XB=53.,77.,25.,35.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_08', XB=60.,70.,18.,42.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_08', XB=53.,77.,25.,35.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_09', XB=60.,70.,18.,42.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_09', XB=53.,77.,25.,35.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_10', XB=60.,70.,18.,42.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_10', XB=53.,77.,25.,35.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_11', XB=60.,70.,18.,42.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_11', XB=53.,77.,25.,35.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_12', XB=60.,70.,18.,42.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_12', XB=53.,77.,25.,35.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_13', XB=60.,70.,18.,42.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_13', XB=53.,77.,25.,35.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_14', XB=60.,70.,18.,42.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_14', XB=53.,77.,25.,35.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_15', XB=60.,70.,18.,42.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_15', XB=53.,77.,25.,35.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_16', XB=60.,70.,18.,42.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_16', XB=53.,77.,25.,35.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_17', XB=60.,70.,18.,42.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_17', XB=53.,77.,25.,35.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_18', XB=60.,70.,18.,42.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_18', XB=53.,77.,25.,35.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_19', XB=60.,70.,18.,42.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_19', XB=53.,77.,25.,35.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_20', XB=60.,70.,18.,42.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_20', XB=53.,77.,25.,35.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_21', XB=60.,70.,18.,42.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_21', XB=53.,77.,25.,35.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_22', XB=60.,70.,18.,42.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_22', XB=53.,77.,25.,35.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_23', XB=60.,70.,18.,42.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_23', XB=53.,77.,25.,35.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_24', XB=60.,70.,18.,42.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_24', XB=53.,77.,25.,35.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_25', XB=60.,70.,18.,42.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_25', XB=53.,77.,25.,35.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_26', XB=60.,70.,18.,42.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_26', XB=53.,77.,25.,35.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_27', XB=60.,70.,18.,42.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_27', XB=53.,77.,25.,35.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLV_28', XB=60.,70.,18.,42.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_FLH_28', XB=53.,77.,25.,35.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='B_CORE', XB=62.,68.,27.,33.,0.,84., RGB=105,105,110, TRANSPARENCY=0.50 /
&OBST ID='B_ROOF_V', XB=60.,70.,18.,42.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='B_ROOF_H', XB=53.,77.,25.,35.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&HOLE ID='B_WIN_01_N1', XB=61.,63.,41.4,42.1,0.5,2.5 /
&HOLE ID='B_WIN_01_N2', XB=67.,69.,41.4,42.1,0.5,2.5 /
&HOLE ID='B_WIN_01_E1', XB=76.4,77.1,26.,28.,0.5,2.5 /
&HOLE ID='B_WIN_01_E2', XB=76.4,77.1,32.,34.,0.5,2.5 /
&HOLE ID='B_WIN_01_S1', XB=61.,63.,17.9,18.6,0.5,2.5 /
&HOLE ID='B_WIN_01_S2', XB=67.,69.,17.9,18.6,0.5,2.5 /
&HOLE ID='B_WIN_01_W1', XB=52.9,53.6,26.,28.,0.5,2.5 /
&HOLE ID='B_WIN_01_W2', XB=52.9,53.6,32.,34.,0.5,2.5 /
&HOLE ID='B_WIN_02_N1', XB=61.,63.,41.4,42.1,3.5,5.5 /
&HOLE ID='B_WIN_02_N2', XB=67.,69.,41.4,42.1,3.5,5.5 /
&HOLE ID='B_WIN_02_E1', XB=76.4,77.1,26.,28.,3.5,5.5 /
&HOLE ID='B_WIN_02_E2', XB=76.4,77.1,32.,34.,3.5,5.5 /
&HOLE ID='B_WIN_02_S1', XB=61.,63.,17.9,18.6,3.5,5.5 /
&HOLE ID='B_WIN_02_S2', XB=67.,69.,17.9,18.6,3.5,5.5 /
&HOLE ID='B_WIN_02_W1', XB=52.9,53.6,26.,28.,3.5,5.5 /
&HOLE ID='B_WIN_02_W2', XB=52.9,53.6,32.,34.,3.5,5.5 /
&HOLE ID='B_WIN_03_N1', XB=61.,63.,41.4,42.1,6.5,8.5 /
&HOLE ID='B_WIN_03_N2', XB=67.,69.,41.4,42.1,6.5,8.5 /
&HOLE ID='B_WIN_03_E1', XB=76.4,77.1,26.,28.,6.5,8.5 /
&HOLE ID='B_WIN_03_E2', XB=76.4,77.1,32.,34.,6.5,8.5 /
&HOLE ID='B_WIN_03_S1', XB=61.,63.,17.9,18.6,6.5,8.5 /
&HOLE ID='B_WIN_03_S2', XB=67.,69.,17.9,18.6,6.5,8.5 /
&HOLE ID='B_WIN_03_W1', XB=52.9,53.6,26.,28.,6.5,8.5 /
&HOLE ID='B_WIN_03_W2', XB=52.9,53.6,32.,34.,6.5,8.5 /
&HOLE ID='B_WIN_04_N1', XB=61.,63.,41.4,42.1,9.5,11.5 /
&HOLE ID='B_WIN_04_N2', XB=67.,69.,41.4,42.1,9.5,11.5 /
&HOLE ID='B_WIN_04_E1', XB=76.4,77.1,26.,28.,9.5,11.5 /
&HOLE ID='B_WIN_04_E2', XB=76.4,77.1,32.,34.,9.5,11.5 /
&HOLE ID='B_WIN_04_S1', XB=61.,63.,17.9,18.6,9.5,11.5 /
&HOLE ID='B_WIN_04_S2', XB=67.,69.,17.9,18.6,9.5,11.5 /
&HOLE ID='B_WIN_04_W1', XB=52.9,53.6,26.,28.,9.5,11.5 /
&HOLE ID='B_WIN_04_W2', XB=52.9,53.6,32.,34.,9.5,11.5 /
&HOLE ID='B_WIN_05_N1', XB=61.,63.,41.4,42.1,12.5,14.5 /
&HOLE ID='B_WIN_05_N2', XB=67.,69.,41.4,42.1,12.5,14.5 /
&HOLE ID='B_WIN_05_E1', XB=76.4,77.1,26.,28.,12.5,14.5 /
&HOLE ID='B_WIN_05_E2', XB=76.4,77.1,32.,34.,12.5,14.5 /
&HOLE ID='B_WIN_05_S1', XB=61.,63.,17.9,18.6,12.5,14.5 /
&HOLE ID='B_WIN_05_S2', XB=67.,69.,17.9,18.6,12.5,14.5 /
&HOLE ID='B_WIN_05_W1', XB=52.9,53.6,26.,28.,12.5,14.5 /
&HOLE ID='B_WIN_05_W2', XB=52.9,53.6,32.,34.,12.5,14.5 /
&HOLE ID='B_WIN_06_N1', XB=61.,63.,41.4,42.1,15.5,17.5 /
&HOLE ID='B_WIN_06_N2', XB=67.,69.,41.4,42.1,15.5,17.5 /
&HOLE ID='B_WIN_06_E1', XB=76.4,77.1,26.,28.,15.5,17.5 /
&HOLE ID='B_WIN_06_E2', XB=76.4,77.1,32.,34.,15.5,17.5 /
&HOLE ID='B_WIN_06_S1', XB=61.,63.,17.9,18.6,15.5,17.5 /
&HOLE ID='B_WIN_06_S2', XB=67.,69.,17.9,18.6,15.5,17.5 /
&HOLE ID='B_WIN_06_W1', XB=52.9,53.6,26.,28.,15.5,17.5 /
&HOLE ID='B_WIN_06_W2', XB=52.9,53.6,32.,34.,15.5,17.5 /
&HOLE ID='B_WIN_07_N1', XB=61.,63.,41.4,42.1,18.5,20.5 /
&HOLE ID='B_WIN_07_N2', XB=67.,69.,41.4,42.1,18.5,20.5 /
&HOLE ID='B_WIN_07_E1', XB=76.4,77.1,26.,28.,18.5,20.5 /
&HOLE ID='B_WIN_07_E2', XB=76.4,77.1,32.,34.,18.5,20.5 /
&HOLE ID='B_WIN_07_S1', XB=61.,63.,17.9,18.6,18.5,20.5 /
&HOLE ID='B_WIN_07_S2', XB=67.,69.,17.9,18.6,18.5,20.5 /
&HOLE ID='B_WIN_07_W1', XB=52.9,53.6,26.,28.,18.5,20.5 /
&HOLE ID='B_WIN_07_W2', XB=52.9,53.6,32.,34.,18.5,20.5 /
&HOLE ID='B_WIN_08_N1', XB=61.,63.,41.4,42.1,21.5,23.5 /
&HOLE ID='B_WIN_08_N2', XB=67.,69.,41.4,42.1,21.5,23.5 /
&HOLE ID='B_WIN_08_E1', XB=76.4,77.1,26.,28.,21.5,23.5 /
&HOLE ID='B_WIN_08_E2', XB=76.4,77.1,32.,34.,21.5,23.5 /
&HOLE ID='B_WIN_08_S1', XB=61.,63.,17.9,18.6,21.5,23.5 /
&HOLE ID='B_WIN_08_S2', XB=67.,69.,17.9,18.6,21.5,23.5 /
&HOLE ID='B_WIN_08_W1', XB=52.9,53.6,26.,28.,21.5,23.5 /
&HOLE ID='B_WIN_08_W2', XB=52.9,53.6,32.,34.,21.5,23.5 /
&HOLE ID='B_WIN_09_N1', XB=61.,63.,41.4,42.1,24.5,26.5 /
&HOLE ID='B_WIN_09_N2', XB=67.,69.,41.4,42.1,24.5,26.5 /
&HOLE ID='B_WIN_09_E1', XB=76.4,77.1,26.,28.,24.5,26.5 /
&HOLE ID='B_WIN_09_E2', XB=76.4,77.1,32.,34.,24.5,26.5 /
&HOLE ID='B_WIN_09_S1', XB=61.,63.,17.9,18.6,24.5,26.5 /
&HOLE ID='B_WIN_09_S2', XB=67.,69.,17.9,18.6,24.5,26.5 /
&HOLE ID='B_WIN_09_W1', XB=52.9,53.6,26.,28.,24.5,26.5 /
&HOLE ID='B_WIN_09_W2', XB=52.9,53.6,32.,34.,24.5,26.5 /
&HOLE ID='B_WIN_10_N1', XB=61.,63.,41.4,42.1,27.5,29.5 /
&HOLE ID='B_WIN_10_N2', XB=67.,69.,41.4,42.1,27.5,29.5 /
&HOLE ID='B_WIN_10_E1', XB=76.4,77.1,26.,28.,27.5,29.5 /
&HOLE ID='B_WIN_10_E2', XB=76.4,77.1,32.,34.,27.5,29.5 /
&HOLE ID='B_WIN_10_S1', XB=61.,63.,17.9,18.6,27.5,29.5 /
&HOLE ID='B_WIN_10_S2', XB=67.,69.,17.9,18.6,27.5,29.5 /
&HOLE ID='B_WIN_10_W1', XB=52.9,53.6,26.,28.,27.5,29.5 /
&HOLE ID='B_WIN_10_W2', XB=52.9,53.6,32.,34.,27.5,29.5 /
&HOLE ID='B_WIN_11_N1', XB=61.,63.,41.4,42.1,30.5,32.5 /
&HOLE ID='B_WIN_11_N2', XB=67.,69.,41.4,42.1,30.5,32.5 /
&HOLE ID='B_WIN_11_E1', XB=76.4,77.1,26.,28.,30.5,32.5 /
&HOLE ID='B_WIN_11_E2', XB=76.4,77.1,32.,34.,30.5,32.5 /
&HOLE ID='B_WIN_11_S1', XB=61.,63.,17.9,18.6,30.5,32.5 /
&HOLE ID='B_WIN_11_S2', XB=67.,69.,17.9,18.6,30.5,32.5 /
&HOLE ID='B_WIN_11_W1', XB=52.9,53.6,26.,28.,30.5,32.5 /
&HOLE ID='B_WIN_11_W2', XB=52.9,53.6,32.,34.,30.5,32.5 /
&HOLE ID='B_WIN_12_N1', XB=61.,63.,41.4,42.1,33.5,35.5 /
&HOLE ID='B_WIN_12_N2', XB=67.,69.,41.4,42.1,33.5,35.5 /
&HOLE ID='B_WIN_12_E1', XB=76.4,77.1,26.,28.,33.5,35.5 /
&HOLE ID='B_WIN_12_E2', XB=76.4,77.1,32.,34.,33.5,35.5 /
&HOLE ID='B_WIN_12_S1', XB=61.,63.,17.9,18.6,33.5,35.5 /
&HOLE ID='B_WIN_12_S2', XB=67.,69.,17.9,18.6,33.5,35.5 /
&HOLE ID='B_WIN_12_W1', XB=52.9,53.6,26.,28.,33.5,35.5 /
&HOLE ID='B_WIN_12_W2', XB=52.9,53.6,32.,34.,33.5,35.5 /
&HOLE ID='B_WIN_13_N1', XB=61.,63.,41.4,42.1,36.5,38.5 /
&HOLE ID='B_WIN_13_N2', XB=67.,69.,41.4,42.1,36.5,38.5 /
&HOLE ID='B_WIN_13_E1', XB=76.4,77.1,26.,28.,36.5,38.5 /
&HOLE ID='B_WIN_13_E2', XB=76.4,77.1,32.,34.,36.5,38.5 /
&HOLE ID='B_WIN_13_S1', XB=61.,63.,17.9,18.6,36.5,38.5 /
&HOLE ID='B_WIN_13_S2', XB=67.,69.,17.9,18.6,36.5,38.5 /
&HOLE ID='B_WIN_13_W1', XB=52.9,53.6,26.,28.,36.5,38.5 /
&HOLE ID='B_WIN_13_W2', XB=52.9,53.6,32.,34.,36.5,38.5 /
&HOLE ID='B_WIN_14_N1', XB=61.,63.,41.4,42.1,39.5,41.5 /
&HOLE ID='B_WIN_14_N2', XB=67.,69.,41.4,42.1,39.5,41.5 /
&HOLE ID='B_WIN_14_E1', XB=76.4,77.1,26.,28.,39.5,41.5 /
&HOLE ID='B_WIN_14_E2', XB=76.4,77.1,32.,34.,39.5,41.5 /
&HOLE ID='B_WIN_14_S1', XB=61.,63.,17.9,18.6,39.5,41.5 /
&HOLE ID='B_WIN_14_S2', XB=67.,69.,17.9,18.6,39.5,41.5 /
&HOLE ID='B_WIN_14_W1', XB=52.9,53.6,26.,28.,39.5,41.5 /
&HOLE ID='B_WIN_14_W2', XB=52.9,53.6,32.,34.,39.5,41.5 /
&HOLE ID='B_WIN_15_N1', XB=61.,63.,41.4,42.1,42.5,44.5 /
&HOLE ID='B_WIN_15_N2', XB=67.,69.,41.4,42.1,42.5,44.5 /
&HOLE ID='B_WIN_15_E1', XB=76.4,77.1,26.,28.,42.5,44.5 /
&HOLE ID='B_WIN_15_E2', XB=76.4,77.1,32.,34.,42.5,44.5 /
&HOLE ID='B_WIN_15_S1', XB=61.,63.,17.9,18.6,42.5,44.5 /
&HOLE ID='B_WIN_15_S2', XB=67.,69.,17.9,18.6,42.5,44.5 /
&HOLE ID='B_WIN_15_W1', XB=52.9,53.6,26.,28.,42.5,44.5 /
&HOLE ID='B_WIN_15_W2', XB=52.9,53.6,32.,34.,42.5,44.5 /
&HOLE ID='B_WIN_16_N1', XB=61.,63.,41.4,42.1,45.5,47.5 /
&HOLE ID='B_WIN_16_N2', XB=67.,69.,41.4,42.1,45.5,47.5 /
&HOLE ID='B_WIN_16_E1', XB=76.4,77.1,26.,28.,45.5,47.5 /
&HOLE ID='B_WIN_16_E2', XB=76.4,77.1,32.,34.,45.5,47.5 /
&HOLE ID='B_WIN_16_S1', XB=61.,63.,17.9,18.6,45.5,47.5 /
&HOLE ID='B_WIN_16_S2', XB=67.,69.,17.9,18.6,45.5,47.5 /
&HOLE ID='B_WIN_16_W1', XB=52.9,53.6,26.,28.,45.5,47.5 /
&HOLE ID='B_WIN_16_W2', XB=52.9,53.6,32.,34.,45.5,47.5 /
&HOLE ID='B_WIN_17_N1', XB=61.,63.,41.4,42.1,48.5,50.5 /
&HOLE ID='B_WIN_17_N2', XB=67.,69.,41.4,42.1,48.5,50.5 /
&HOLE ID='B_WIN_17_E1', XB=76.4,77.1,26.,28.,48.5,50.5 /
&HOLE ID='B_WIN_17_E2', XB=76.4,77.1,32.,34.,48.5,50.5 /
&HOLE ID='B_WIN_17_S1', XB=61.,63.,17.9,18.6,48.5,50.5 /
&HOLE ID='B_WIN_17_S2', XB=67.,69.,17.9,18.6,48.5,50.5 /
&HOLE ID='B_WIN_17_W1', XB=52.9,53.6,26.,28.,48.5,50.5 /
&HOLE ID='B_WIN_17_W2', XB=52.9,53.6,32.,34.,48.5,50.5 /
&HOLE ID='B_WIN_18_N1', XB=61.,63.,41.4,42.1,51.5,53.5 /
&HOLE ID='B_WIN_18_N2', XB=67.,69.,41.4,42.1,51.5,53.5 /
&HOLE ID='B_WIN_18_E1', XB=76.4,77.1,26.,28.,51.5,53.5 /
&HOLE ID='B_WIN_18_E2', XB=76.4,77.1,32.,34.,51.5,53.5 /
&HOLE ID='B_WIN_18_S1', XB=61.,63.,17.9,18.6,51.5,53.5 /
&HOLE ID='B_WIN_18_S2', XB=67.,69.,17.9,18.6,51.5,53.5 /
&HOLE ID='B_WIN_18_W1', XB=52.9,53.6,26.,28.,51.5,53.5 /
&HOLE ID='B_WIN_18_W2', XB=52.9,53.6,32.,34.,51.5,53.5 /
&HOLE ID='B_WIN_19_N1', XB=61.,63.,41.4,42.1,54.5,56.5 /
&HOLE ID='B_WIN_19_N2', XB=67.,69.,41.4,42.1,54.5,56.5 /
&HOLE ID='B_WIN_19_E1', XB=76.4,77.1,26.,28.,54.5,56.5 /
&HOLE ID='B_WIN_19_E2', XB=76.4,77.1,32.,34.,54.5,56.5 /
&HOLE ID='B_WIN_19_S1', XB=61.,63.,17.9,18.6,54.5,56.5 /
&HOLE ID='B_WIN_19_S2', XB=67.,69.,17.9,18.6,54.5,56.5 /
&HOLE ID='B_WIN_19_W1', XB=52.9,53.6,26.,28.,54.5,56.5 /
&HOLE ID='B_WIN_19_W2', XB=52.9,53.6,32.,34.,54.5,56.5 /
&HOLE ID='B_WIN_20_N1', XB=61.,63.,41.4,42.1,57.5,59.5 /
&HOLE ID='B_WIN_20_N2', XB=67.,69.,41.4,42.1,57.5,59.5 /
&HOLE ID='B_WIN_20_E1', XB=76.4,77.1,26.,28.,57.5,59.5 /
&HOLE ID='B_WIN_20_E2', XB=76.4,77.1,32.,34.,57.5,59.5 /
&HOLE ID='B_WIN_20_S1', XB=61.,63.,17.9,18.6,57.5,59.5 /
&HOLE ID='B_WIN_20_S2', XB=67.,69.,17.9,18.6,57.5,59.5 /
&HOLE ID='B_WIN_20_W1', XB=52.9,53.6,26.,28.,57.5,59.5 /
&HOLE ID='B_WIN_20_W2', XB=52.9,53.6,32.,34.,57.5,59.5 /
&HOLE ID='B_WIN_21_N1', XB=61.,63.,41.4,42.1,60.5,62.5 /
&HOLE ID='B_WIN_21_N2', XB=67.,69.,41.4,42.1,60.5,62.5 /
&HOLE ID='B_WIN_21_E1', XB=76.4,77.1,26.,28.,60.5,62.5 /
&HOLE ID='B_WIN_21_E2', XB=76.4,77.1,32.,34.,60.5,62.5 /
&HOLE ID='B_WIN_21_S1', XB=61.,63.,17.9,18.6,60.5,62.5 /
&HOLE ID='B_WIN_21_S2', XB=67.,69.,17.9,18.6,60.5,62.5 /
&HOLE ID='B_WIN_21_W1', XB=52.9,53.6,26.,28.,60.5,62.5 /
&HOLE ID='B_WIN_21_W2', XB=52.9,53.6,32.,34.,60.5,62.5 /
&HOLE ID='B_WIN_22_N1', XB=61.,63.,41.4,42.1,63.5,65.5 /
&HOLE ID='B_WIN_22_N2', XB=67.,69.,41.4,42.1,63.5,65.5 /
&HOLE ID='B_WIN_22_E1', XB=76.4,77.1,26.,28.,63.5,65.5 /
&HOLE ID='B_WIN_22_E2', XB=76.4,77.1,32.,34.,63.5,65.5 /
&HOLE ID='B_WIN_22_S1', XB=61.,63.,17.9,18.6,63.5,65.5 /
&HOLE ID='B_WIN_22_S2', XB=67.,69.,17.9,18.6,63.5,65.5 /
&HOLE ID='B_WIN_22_W1', XB=52.9,53.6,26.,28.,63.5,65.5 /
&HOLE ID='B_WIN_22_W2', XB=52.9,53.6,32.,34.,63.5,65.5 /
&HOLE ID='B_WIN_23_N1', XB=61.,63.,41.4,42.1,66.5,68.5 /
&HOLE ID='B_WIN_23_N2', XB=67.,69.,41.4,42.1,66.5,68.5 /
&HOLE ID='B_WIN_23_E1', XB=76.4,77.1,26.,28.,66.5,68.5 /
&HOLE ID='B_WIN_23_E2', XB=76.4,77.1,32.,34.,66.5,68.5 /
&HOLE ID='B_WIN_23_S1', XB=61.,63.,17.9,18.6,66.5,68.5 /
&HOLE ID='B_WIN_23_S2', XB=67.,69.,17.9,18.6,66.5,68.5 /
&HOLE ID='B_WIN_23_W1', XB=52.9,53.6,26.,28.,66.5,68.5 /
&HOLE ID='B_WIN_23_W2', XB=52.9,53.6,32.,34.,66.5,68.5 /
&HOLE ID='B_WIN_24_N1', XB=61.,63.,41.4,42.1,69.5,71.5 /
&HOLE ID='B_WIN_24_N2', XB=67.,69.,41.4,42.1,69.5,71.5 /
&HOLE ID='B_WIN_24_E1', XB=76.4,77.1,26.,28.,69.5,71.5 /
&HOLE ID='B_WIN_24_E2', XB=76.4,77.1,32.,34.,69.5,71.5 /
&HOLE ID='B_WIN_24_S1', XB=61.,63.,17.9,18.6,69.5,71.5 /
&HOLE ID='B_WIN_24_S2', XB=67.,69.,17.9,18.6,69.5,71.5 /
&HOLE ID='B_WIN_24_W1', XB=52.9,53.6,26.,28.,69.5,71.5 /
&HOLE ID='B_WIN_24_W2', XB=52.9,53.6,32.,34.,69.5,71.5 /
&HOLE ID='B_WIN_25_N1', XB=61.,63.,41.4,42.1,72.5,74.5 /
&HOLE ID='B_WIN_25_N2', XB=67.,69.,41.4,42.1,72.5,74.5 /
&HOLE ID='B_WIN_25_E1', XB=76.4,77.1,26.,28.,72.5,74.5 /
&HOLE ID='B_WIN_25_E2', XB=76.4,77.1,32.,34.,72.5,74.5 /
&HOLE ID='B_WIN_25_S1', XB=61.,63.,17.9,18.6,72.5,74.5 /
&HOLE ID='B_WIN_25_S2', XB=67.,69.,17.9,18.6,72.5,74.5 /
&HOLE ID='B_WIN_25_W1', XB=52.9,53.6,26.,28.,72.5,74.5 /
&HOLE ID='B_WIN_25_W2', XB=52.9,53.6,32.,34.,72.5,74.5 /
&HOLE ID='B_WIN_26_N1', XB=61.,63.,41.4,42.1,75.5,77.5 /
&HOLE ID='B_WIN_26_N2', XB=67.,69.,41.4,42.1,75.5,77.5 /
&HOLE ID='B_WIN_26_E1', XB=76.4,77.1,26.,28.,75.5,77.5 /
&HOLE ID='B_WIN_26_E2', XB=76.4,77.1,32.,34.,75.5,77.5 /
&HOLE ID='B_WIN_26_S1', XB=61.,63.,17.9,18.6,75.5,77.5 /
&HOLE ID='B_WIN_26_S2', XB=67.,69.,17.9,18.6,75.5,77.5 /
&HOLE ID='B_WIN_26_W1', XB=52.9,53.6,26.,28.,75.5,77.5 /
&HOLE ID='B_WIN_26_W2', XB=52.9,53.6,32.,34.,75.5,77.5 /
&HOLE ID='B_WIN_27_N1', XB=61.,63.,41.4,42.1,78.5,80.5 /
&HOLE ID='B_WIN_27_N2', XB=67.,69.,41.4,42.1,78.5,80.5 /
&HOLE ID='B_WIN_27_E1', XB=76.4,77.1,26.,28.,78.5,80.5 /
&HOLE ID='B_WIN_27_E2', XB=76.4,77.1,32.,34.,78.5,80.5 /
&HOLE ID='B_WIN_27_S1', XB=61.,63.,17.9,18.6,78.5,80.5 /
&HOLE ID='B_WIN_27_S2', XB=67.,69.,17.9,18.6,78.5,80.5 /
&HOLE ID='B_WIN_27_W1', XB=52.9,53.6,26.,28.,78.5,80.5 /
&HOLE ID='B_WIN_27_W2', XB=52.9,53.6,32.,34.,78.5,80.5 /
&HOLE ID='B_WIN_28_N1', XB=61.,63.,41.4,42.1,81.5,83.5 /
&HOLE ID='B_WIN_28_N2', XB=67.,69.,41.4,42.1,81.5,83.5 /
&HOLE ID='B_WIN_28_E1', XB=76.4,77.1,26.,28.,81.5,83.5 /
&HOLE ID='B_WIN_28_E2', XB=76.4,77.1,32.,34.,81.5,83.5 /
&HOLE ID='B_WIN_28_S1', XB=61.,63.,17.9,18.6,81.5,83.5 /
&HOLE ID='B_WIN_28_S2', XB=67.,69.,17.9,18.6,81.5,83.5 /
&HOLE ID='B_WIN_28_W1', XB=52.9,53.6,26.,28.,81.5,83.5 /
&HOLE ID='B_WIN_28_W2', XB=52.9,53.6,32.,34.,81.5,83.5 /

! ================= TOWER C =================
&OBST ID='C_W_N_C', XB=103.,113.,46.5,47.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='C_W_NE_V', XB=112.5,113.,40.,47.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='C_W_NE_H', XB=113.,120.,39.5,40.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='C_W_E_C', XB=119.5,120.,30.,40.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='C_W_SE_H', XB=113.,120.,30.,30.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='C_W_SE_V', XB=112.5,113.,23.,30.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='C_W_S_C', XB=103.,113.,23.,23.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='C_W_SW_V', XB=103.,103.5,23.,30.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='C_W_SW_H', XB=96.,103.,30.,30.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='C_W_W_C', XB=96.,96.5,30.,40.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='C_W_NW_H', XB=96.,103.,39.5,40.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='C_W_NW_V', XB=103.,103.5,40.,47.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='C_FLV_01', XB=103.,113.,23.,47.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_01', XB=96.,120.,30.,40.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_02', XB=103.,113.,23.,47.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_02', XB=96.,120.,30.,40.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_03', XB=103.,113.,23.,47.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_03', XB=96.,120.,30.,40.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_04', XB=103.,113.,23.,47.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_04', XB=96.,120.,30.,40.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_05', XB=103.,113.,23.,47.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_05', XB=96.,120.,30.,40.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_06', XB=103.,113.,23.,47.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_06', XB=96.,120.,30.,40.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_07', XB=103.,113.,23.,47.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_07', XB=96.,120.,30.,40.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_08', XB=103.,113.,23.,47.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_08', XB=96.,120.,30.,40.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_09', XB=103.,113.,23.,47.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_09', XB=96.,120.,30.,40.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_10', XB=103.,113.,23.,47.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_10', XB=96.,120.,30.,40.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_11', XB=103.,113.,23.,47.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_11', XB=96.,120.,30.,40.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_12', XB=103.,113.,23.,47.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_12', XB=96.,120.,30.,40.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_13', XB=103.,113.,23.,47.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_13', XB=96.,120.,30.,40.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_14', XB=103.,113.,23.,47.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_14', XB=96.,120.,30.,40.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_15', XB=103.,113.,23.,47.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_15', XB=96.,120.,30.,40.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_16', XB=103.,113.,23.,47.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_16', XB=96.,120.,30.,40.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_17', XB=103.,113.,23.,47.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_17', XB=96.,120.,30.,40.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_18', XB=103.,113.,23.,47.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_18', XB=96.,120.,30.,40.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_19', XB=103.,113.,23.,47.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_19', XB=96.,120.,30.,40.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_20', XB=103.,113.,23.,47.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_20', XB=96.,120.,30.,40.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_21', XB=103.,113.,23.,47.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_21', XB=96.,120.,30.,40.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_22', XB=103.,113.,23.,47.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_22', XB=96.,120.,30.,40.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_23', XB=103.,113.,23.,47.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_23', XB=96.,120.,30.,40.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_24', XB=103.,113.,23.,47.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_24', XB=96.,120.,30.,40.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_25', XB=103.,113.,23.,47.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_25', XB=96.,120.,30.,40.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_26', XB=103.,113.,23.,47.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_26', XB=96.,120.,30.,40.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_27', XB=103.,113.,23.,47.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_27', XB=96.,120.,30.,40.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLV_28', XB=103.,113.,23.,47.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_FLH_28', XB=96.,120.,30.,40.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='C_CORE', XB=105.,111.,32.,38.,0.,84., RGB=105,105,110, TRANSPARENCY=0.50 /
&OBST ID='C_ROOF_V', XB=103.,113.,23.,47.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='C_ROOF_H', XB=96.,120.,30.,40.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&HOLE ID='C_WIN_01_N1', XB=104.,106.,46.4,47.1,0.5,2.5 /
&HOLE ID='C_WIN_01_N2', XB=110.,112.,46.4,47.1,0.5,2.5 /
&HOLE ID='C_WIN_01_E1', XB=119.4,120.1,31.,33.,0.5,2.5 /
&HOLE ID='C_WIN_01_E2', XB=119.4,120.1,37.,39.,0.5,2.5 /
&HOLE ID='C_WIN_01_S1', XB=104.,106.,22.9,23.6,0.5,2.5 /
&HOLE ID='C_WIN_01_S2', XB=110.,112.,22.9,23.6,0.5,2.5 /
&HOLE ID='C_WIN_01_W1', XB=95.9,96.6,31.,33.,0.5,2.5 /
&HOLE ID='C_WIN_01_W2', XB=95.9,96.6,37.,39.,0.5,2.5 /
&HOLE ID='C_WIN_02_N1', XB=104.,106.,46.4,47.1,3.5,5.5 /
&HOLE ID='C_WIN_02_N2', XB=110.,112.,46.4,47.1,3.5,5.5 /
&HOLE ID='C_WIN_02_E1', XB=119.4,120.1,31.,33.,3.5,5.5 /
&HOLE ID='C_WIN_02_E2', XB=119.4,120.1,37.,39.,3.5,5.5 /
&HOLE ID='C_WIN_02_S1', XB=104.,106.,22.9,23.6,3.5,5.5 /
&HOLE ID='C_WIN_02_S2', XB=110.,112.,22.9,23.6,3.5,5.5 /
&HOLE ID='C_WIN_02_W1', XB=95.9,96.6,31.,33.,3.5,5.5 /
&HOLE ID='C_WIN_02_W2', XB=95.9,96.6,37.,39.,3.5,5.5 /
&HOLE ID='C_WIN_03_N1', XB=104.,106.,46.4,47.1,6.5,8.5 /
&HOLE ID='C_WIN_03_N2', XB=110.,112.,46.4,47.1,6.5,8.5 /
&HOLE ID='C_WIN_03_E1', XB=119.4,120.1,31.,33.,6.5,8.5 /
&HOLE ID='C_WIN_03_E2', XB=119.4,120.1,37.,39.,6.5,8.5 /
&HOLE ID='C_WIN_03_S1', XB=104.,106.,22.9,23.6,6.5,8.5 /
&HOLE ID='C_WIN_03_S2', XB=110.,112.,22.9,23.6,6.5,8.5 /
&HOLE ID='C_WIN_03_W1', XB=95.9,96.6,31.,33.,6.5,8.5 /
&HOLE ID='C_WIN_03_W2', XB=95.9,96.6,37.,39.,6.5,8.5 /
&HOLE ID='C_WIN_04_N1', XB=104.,106.,46.4,47.1,9.5,11.5 /
&HOLE ID='C_WIN_04_N2', XB=110.,112.,46.4,47.1,9.5,11.5 /
&HOLE ID='C_WIN_04_E1', XB=119.4,120.1,31.,33.,9.5,11.5 /
&HOLE ID='C_WIN_04_E2', XB=119.4,120.1,37.,39.,9.5,11.5 /
&HOLE ID='C_WIN_04_S1', XB=104.,106.,22.9,23.6,9.5,11.5 /
&HOLE ID='C_WIN_04_S2', XB=110.,112.,22.9,23.6,9.5,11.5 /
&HOLE ID='C_WIN_04_W1', XB=95.9,96.6,31.,33.,9.5,11.5 /
&HOLE ID='C_WIN_04_W2', XB=95.9,96.6,37.,39.,9.5,11.5 /
&HOLE ID='C_WIN_05_N1', XB=104.,106.,46.4,47.1,12.5,14.5 /
&HOLE ID='C_WIN_05_N2', XB=110.,112.,46.4,47.1,12.5,14.5 /
&HOLE ID='C_WIN_05_E1', XB=119.4,120.1,31.,33.,12.5,14.5 /
&HOLE ID='C_WIN_05_E2', XB=119.4,120.1,37.,39.,12.5,14.5 /
&HOLE ID='C_WIN_05_S1', XB=104.,106.,22.9,23.6,12.5,14.5 /
&HOLE ID='C_WIN_05_S2', XB=110.,112.,22.9,23.6,12.5,14.5 /
&HOLE ID='C_WIN_05_W1', XB=95.9,96.6,31.,33.,12.5,14.5 /
&HOLE ID='C_WIN_05_W2', XB=95.9,96.6,37.,39.,12.5,14.5 /
&HOLE ID='C_WIN_06_N1', XB=104.,106.,46.4,47.1,15.5,17.5 /
&HOLE ID='C_WIN_06_N2', XB=110.,112.,46.4,47.1,15.5,17.5 /
&HOLE ID='C_WIN_06_E1', XB=119.4,120.1,31.,33.,15.5,17.5 /
&HOLE ID='C_WIN_06_E2', XB=119.4,120.1,37.,39.,15.5,17.5 /
&HOLE ID='C_WIN_06_S1', XB=104.,106.,22.9,23.6,15.5,17.5 /
&HOLE ID='C_WIN_06_S2', XB=110.,112.,22.9,23.6,15.5,17.5 /
&HOLE ID='C_WIN_06_W1', XB=95.9,96.6,31.,33.,15.5,17.5 /
&HOLE ID='C_WIN_06_W2', XB=95.9,96.6,37.,39.,15.5,17.5 /
&HOLE ID='C_WIN_07_N1', XB=104.,106.,46.4,47.1,18.5,20.5 /
&HOLE ID='C_WIN_07_N2', XB=110.,112.,46.4,47.1,18.5,20.5 /
&HOLE ID='C_WIN_07_E1', XB=119.4,120.1,31.,33.,18.5,20.5 /
&HOLE ID='C_WIN_07_E2', XB=119.4,120.1,37.,39.,18.5,20.5 /
&HOLE ID='C_WIN_07_S1', XB=104.,106.,22.9,23.6,18.5,20.5 /
&HOLE ID='C_WIN_07_S2', XB=110.,112.,22.9,23.6,18.5,20.5 /
&HOLE ID='C_WIN_07_W1', XB=95.9,96.6,31.,33.,18.5,20.5 /
&HOLE ID='C_WIN_07_W2', XB=95.9,96.6,37.,39.,18.5,20.5 /
&HOLE ID='C_WIN_08_N1', XB=104.,106.,46.4,47.1,21.5,23.5 /
&HOLE ID='C_WIN_08_N2', XB=110.,112.,46.4,47.1,21.5,23.5 /
&HOLE ID='C_WIN_08_E1', XB=119.4,120.1,31.,33.,21.5,23.5 /
&HOLE ID='C_WIN_08_E2', XB=119.4,120.1,37.,39.,21.5,23.5 /
&HOLE ID='C_WIN_08_S1', XB=104.,106.,22.9,23.6,21.5,23.5 /
&HOLE ID='C_WIN_08_S2', XB=110.,112.,22.9,23.6,21.5,23.5 /
&HOLE ID='C_WIN_08_W1', XB=95.9,96.6,31.,33.,21.5,23.5 /
&HOLE ID='C_WIN_08_W2', XB=95.9,96.6,37.,39.,21.5,23.5 /
&HOLE ID='C_WIN_09_N1', XB=104.,106.,46.4,47.1,24.5,26.5 /
&HOLE ID='C_WIN_09_N2', XB=110.,112.,46.4,47.1,24.5,26.5 /
&HOLE ID='C_WIN_09_E1', XB=119.4,120.1,31.,33.,24.5,26.5 /
&HOLE ID='C_WIN_09_E2', XB=119.4,120.1,37.,39.,24.5,26.5 /
&HOLE ID='C_WIN_09_S1', XB=104.,106.,22.9,23.6,24.5,26.5 /
&HOLE ID='C_WIN_09_S2', XB=110.,112.,22.9,23.6,24.5,26.5 /
&HOLE ID='C_WIN_09_W1', XB=95.9,96.6,31.,33.,24.5,26.5 /
&HOLE ID='C_WIN_09_W2', XB=95.9,96.6,37.,39.,24.5,26.5 /
&HOLE ID='C_WIN_10_N1', XB=104.,106.,46.4,47.1,27.5,29.5 /
&HOLE ID='C_WIN_10_N2', XB=110.,112.,46.4,47.1,27.5,29.5 /
&HOLE ID='C_WIN_10_E1', XB=119.4,120.1,31.,33.,27.5,29.5 /
&HOLE ID='C_WIN_10_E2', XB=119.4,120.1,37.,39.,27.5,29.5 /
&HOLE ID='C_WIN_10_S1', XB=104.,106.,22.9,23.6,27.5,29.5 /
&HOLE ID='C_WIN_10_S2', XB=110.,112.,22.9,23.6,27.5,29.5 /
&HOLE ID='C_WIN_10_W1', XB=95.9,96.6,31.,33.,27.5,29.5 /
&HOLE ID='C_WIN_10_W2', XB=95.9,96.6,37.,39.,27.5,29.5 /
&HOLE ID='C_WIN_11_N1', XB=104.,106.,46.4,47.1,30.5,32.5 /
&HOLE ID='C_WIN_11_N2', XB=110.,112.,46.4,47.1,30.5,32.5 /
&HOLE ID='C_WIN_11_E1', XB=119.4,120.1,31.,33.,30.5,32.5 /
&HOLE ID='C_WIN_11_E2', XB=119.4,120.1,37.,39.,30.5,32.5 /
&HOLE ID='C_WIN_11_S1', XB=104.,106.,22.9,23.6,30.5,32.5 /
&HOLE ID='C_WIN_11_S2', XB=110.,112.,22.9,23.6,30.5,32.5 /
&HOLE ID='C_WIN_11_W1', XB=95.9,96.6,31.,33.,30.5,32.5 /
&HOLE ID='C_WIN_11_W2', XB=95.9,96.6,37.,39.,30.5,32.5 /
&HOLE ID='C_WIN_12_N1', XB=104.,106.,46.4,47.1,33.5,35.5 /
&HOLE ID='C_WIN_12_N2', XB=110.,112.,46.4,47.1,33.5,35.5 /
&HOLE ID='C_WIN_12_E1', XB=119.4,120.1,31.,33.,33.5,35.5 /
&HOLE ID='C_WIN_12_E2', XB=119.4,120.1,37.,39.,33.5,35.5 /
&HOLE ID='C_WIN_12_S1', XB=104.,106.,22.9,23.6,33.5,35.5 /
&HOLE ID='C_WIN_12_S2', XB=110.,112.,22.9,23.6,33.5,35.5 /
&HOLE ID='C_WIN_12_W1', XB=95.9,96.6,31.,33.,33.5,35.5 /
&HOLE ID='C_WIN_12_W2', XB=95.9,96.6,37.,39.,33.5,35.5 /
&HOLE ID='C_WIN_13_N1', XB=104.,106.,46.4,47.1,36.5,38.5 /
&HOLE ID='C_WIN_13_N2', XB=110.,112.,46.4,47.1,36.5,38.5 /
&HOLE ID='C_WIN_13_E1', XB=119.4,120.1,31.,33.,36.5,38.5 /
&HOLE ID='C_WIN_13_E2', XB=119.4,120.1,37.,39.,36.5,38.5 /
&HOLE ID='C_WIN_13_S1', XB=104.,106.,22.9,23.6,36.5,38.5 /
&HOLE ID='C_WIN_13_S2', XB=110.,112.,22.9,23.6,36.5,38.5 /
&HOLE ID='C_WIN_13_W1', XB=95.9,96.6,31.,33.,36.5,38.5 /
&HOLE ID='C_WIN_13_W2', XB=95.9,96.6,37.,39.,36.5,38.5 /
&HOLE ID='C_WIN_14_N1', XB=104.,106.,46.4,47.1,39.5,41.5 /
&HOLE ID='C_WIN_14_N2', XB=110.,112.,46.4,47.1,39.5,41.5 /
&HOLE ID='C_WIN_14_E1', XB=119.4,120.1,31.,33.,39.5,41.5 /
&HOLE ID='C_WIN_14_E2', XB=119.4,120.1,37.,39.,39.5,41.5 /
&HOLE ID='C_WIN_14_S1', XB=104.,106.,22.9,23.6,39.5,41.5 /
&HOLE ID='C_WIN_14_S2', XB=110.,112.,22.9,23.6,39.5,41.5 /
&HOLE ID='C_WIN_14_W1', XB=95.9,96.6,31.,33.,39.5,41.5 /
&HOLE ID='C_WIN_14_W2', XB=95.9,96.6,37.,39.,39.5,41.5 /
&HOLE ID='C_WIN_15_N1', XB=104.,106.,46.4,47.1,42.5,44.5 /
&HOLE ID='C_WIN_15_N2', XB=110.,112.,46.4,47.1,42.5,44.5 /
&HOLE ID='C_WIN_15_E1', XB=119.4,120.1,31.,33.,42.5,44.5 /
&HOLE ID='C_WIN_15_E2', XB=119.4,120.1,37.,39.,42.5,44.5 /
&HOLE ID='C_WIN_15_S1', XB=104.,106.,22.9,23.6,42.5,44.5 /
&HOLE ID='C_WIN_15_S2', XB=110.,112.,22.9,23.6,42.5,44.5 /
&HOLE ID='C_WIN_15_W1', XB=95.9,96.6,31.,33.,42.5,44.5 /
&HOLE ID='C_WIN_15_W2', XB=95.9,96.6,37.,39.,42.5,44.5 /
&HOLE ID='C_WIN_16_N1', XB=104.,106.,46.4,47.1,45.5,47.5 /
&HOLE ID='C_WIN_16_N2', XB=110.,112.,46.4,47.1,45.5,47.5 /
&HOLE ID='C_WIN_16_E1', XB=119.4,120.1,31.,33.,45.5,47.5 /
&HOLE ID='C_WIN_16_E2', XB=119.4,120.1,37.,39.,45.5,47.5 /
&HOLE ID='C_WIN_16_S1', XB=104.,106.,22.9,23.6,45.5,47.5 /
&HOLE ID='C_WIN_16_S2', XB=110.,112.,22.9,23.6,45.5,47.5 /
&HOLE ID='C_WIN_16_W1', XB=95.9,96.6,31.,33.,45.5,47.5 /
&HOLE ID='C_WIN_16_W2', XB=95.9,96.6,37.,39.,45.5,47.5 /
&HOLE ID='C_WIN_17_N1', XB=104.,106.,46.4,47.1,48.5,50.5 /
&HOLE ID='C_WIN_17_N2', XB=110.,112.,46.4,47.1,48.5,50.5 /
&HOLE ID='C_WIN_17_E1', XB=119.4,120.1,31.,33.,48.5,50.5 /
&HOLE ID='C_WIN_17_E2', XB=119.4,120.1,37.,39.,48.5,50.5 /
&HOLE ID='C_WIN_17_S1', XB=104.,106.,22.9,23.6,48.5,50.5 /
&HOLE ID='C_WIN_17_S2', XB=110.,112.,22.9,23.6,48.5,50.5 /
&HOLE ID='C_WIN_17_W1', XB=95.9,96.6,31.,33.,48.5,50.5 /
&HOLE ID='C_WIN_17_W2', XB=95.9,96.6,37.,39.,48.5,50.5 /
&HOLE ID='C_WIN_18_N1', XB=104.,106.,46.4,47.1,51.5,53.5 /
&HOLE ID='C_WIN_18_N2', XB=110.,112.,46.4,47.1,51.5,53.5 /
&HOLE ID='C_WIN_18_E1', XB=119.4,120.1,31.,33.,51.5,53.5 /
&HOLE ID='C_WIN_18_E2', XB=119.4,120.1,37.,39.,51.5,53.5 /
&HOLE ID='C_WIN_18_S1', XB=104.,106.,22.9,23.6,51.5,53.5 /
&HOLE ID='C_WIN_18_S2', XB=110.,112.,22.9,23.6,51.5,53.5 /
&HOLE ID='C_WIN_18_W1', XB=95.9,96.6,31.,33.,51.5,53.5 /
&HOLE ID='C_WIN_18_W2', XB=95.9,96.6,37.,39.,51.5,53.5 /
&HOLE ID='C_WIN_19_N1', XB=104.,106.,46.4,47.1,54.5,56.5 /
&HOLE ID='C_WIN_19_N2', XB=110.,112.,46.4,47.1,54.5,56.5 /
&HOLE ID='C_WIN_19_E1', XB=119.4,120.1,31.,33.,54.5,56.5 /
&HOLE ID='C_WIN_19_E2', XB=119.4,120.1,37.,39.,54.5,56.5 /
&HOLE ID='C_WIN_19_S1', XB=104.,106.,22.9,23.6,54.5,56.5 /
&HOLE ID='C_WIN_19_S2', XB=110.,112.,22.9,23.6,54.5,56.5 /
&HOLE ID='C_WIN_19_W1', XB=95.9,96.6,31.,33.,54.5,56.5 /
&HOLE ID='C_WIN_19_W2', XB=95.9,96.6,37.,39.,54.5,56.5 /
&HOLE ID='C_WIN_20_N1', XB=104.,106.,46.4,47.1,57.5,59.5 /
&HOLE ID='C_WIN_20_N2', XB=110.,112.,46.4,47.1,57.5,59.5 /
&HOLE ID='C_WIN_20_E1', XB=119.4,120.1,31.,33.,57.5,59.5 /
&HOLE ID='C_WIN_20_E2', XB=119.4,120.1,37.,39.,57.5,59.5 /
&HOLE ID='C_WIN_20_S1', XB=104.,106.,22.9,23.6,57.5,59.5 /
&HOLE ID='C_WIN_20_S2', XB=110.,112.,22.9,23.6,57.5,59.5 /
&HOLE ID='C_WIN_20_W1', XB=95.9,96.6,31.,33.,57.5,59.5 /
&HOLE ID='C_WIN_20_W2', XB=95.9,96.6,37.,39.,57.5,59.5 /
&HOLE ID='C_WIN_21_N1', XB=104.,106.,46.4,47.1,60.5,62.5 /
&HOLE ID='C_WIN_21_N2', XB=110.,112.,46.4,47.1,60.5,62.5 /
&HOLE ID='C_WIN_21_E1', XB=119.4,120.1,31.,33.,60.5,62.5 /
&HOLE ID='C_WIN_21_E2', XB=119.4,120.1,37.,39.,60.5,62.5 /
&HOLE ID='C_WIN_21_S1', XB=104.,106.,22.9,23.6,60.5,62.5 /
&HOLE ID='C_WIN_21_S2', XB=110.,112.,22.9,23.6,60.5,62.5 /
&HOLE ID='C_WIN_21_W1', XB=95.9,96.6,31.,33.,60.5,62.5 /
&HOLE ID='C_WIN_21_W2', XB=95.9,96.6,37.,39.,60.5,62.5 /
&HOLE ID='C_WIN_22_N1', XB=104.,106.,46.4,47.1,63.5,65.5 /
&HOLE ID='C_WIN_22_N2', XB=110.,112.,46.4,47.1,63.5,65.5 /
&HOLE ID='C_WIN_22_E1', XB=119.4,120.1,31.,33.,63.5,65.5 /
&HOLE ID='C_WIN_22_E2', XB=119.4,120.1,37.,39.,63.5,65.5 /
&HOLE ID='C_WIN_22_S1', XB=104.,106.,22.9,23.6,63.5,65.5 /
&HOLE ID='C_WIN_22_S2', XB=110.,112.,22.9,23.6,63.5,65.5 /
&HOLE ID='C_WIN_22_W1', XB=95.9,96.6,31.,33.,63.5,65.5 /
&HOLE ID='C_WIN_22_W2', XB=95.9,96.6,37.,39.,63.5,65.5 /
&HOLE ID='C_WIN_23_N1', XB=104.,106.,46.4,47.1,66.5,68.5 /
&HOLE ID='C_WIN_23_N2', XB=110.,112.,46.4,47.1,66.5,68.5 /
&HOLE ID='C_WIN_23_E1', XB=119.4,120.1,31.,33.,66.5,68.5 /
&HOLE ID='C_WIN_23_E2', XB=119.4,120.1,37.,39.,66.5,68.5 /
&HOLE ID='C_WIN_23_S1', XB=104.,106.,22.9,23.6,66.5,68.5 /
&HOLE ID='C_WIN_23_S2', XB=110.,112.,22.9,23.6,66.5,68.5 /
&HOLE ID='C_WIN_23_W1', XB=95.9,96.6,31.,33.,66.5,68.5 /
&HOLE ID='C_WIN_23_W2', XB=95.9,96.6,37.,39.,66.5,68.5 /
&HOLE ID='C_WIN_24_N1', XB=104.,106.,46.4,47.1,69.5,71.5 /
&HOLE ID='C_WIN_24_N2', XB=110.,112.,46.4,47.1,69.5,71.5 /
&HOLE ID='C_WIN_24_E1', XB=119.4,120.1,31.,33.,69.5,71.5 /
&HOLE ID='C_WIN_24_E2', XB=119.4,120.1,37.,39.,69.5,71.5 /
&HOLE ID='C_WIN_24_S1', XB=104.,106.,22.9,23.6,69.5,71.5 /
&HOLE ID='C_WIN_24_S2', XB=110.,112.,22.9,23.6,69.5,71.5 /
&HOLE ID='C_WIN_24_W1', XB=95.9,96.6,31.,33.,69.5,71.5 /
&HOLE ID='C_WIN_24_W2', XB=95.9,96.6,37.,39.,69.5,71.5 /
&HOLE ID='C_WIN_25_N1', XB=104.,106.,46.4,47.1,72.5,74.5 /
&HOLE ID='C_WIN_25_N2', XB=110.,112.,46.4,47.1,72.5,74.5 /
&HOLE ID='C_WIN_25_E1', XB=119.4,120.1,31.,33.,72.5,74.5 /
&HOLE ID='C_WIN_25_E2', XB=119.4,120.1,37.,39.,72.5,74.5 /
&HOLE ID='C_WIN_25_S1', XB=104.,106.,22.9,23.6,72.5,74.5 /
&HOLE ID='C_WIN_25_S2', XB=110.,112.,22.9,23.6,72.5,74.5 /
&HOLE ID='C_WIN_25_W1', XB=95.9,96.6,31.,33.,72.5,74.5 /
&HOLE ID='C_WIN_25_W2', XB=95.9,96.6,37.,39.,72.5,74.5 /
&HOLE ID='C_WIN_26_N1', XB=104.,106.,46.4,47.1,75.5,77.5 /
&HOLE ID='C_WIN_26_N2', XB=110.,112.,46.4,47.1,75.5,77.5 /
&HOLE ID='C_WIN_26_E1', XB=119.4,120.1,31.,33.,75.5,77.5 /
&HOLE ID='C_WIN_26_E2', XB=119.4,120.1,37.,39.,75.5,77.5 /
&HOLE ID='C_WIN_26_S1', XB=104.,106.,22.9,23.6,75.5,77.5 /
&HOLE ID='C_WIN_26_S2', XB=110.,112.,22.9,23.6,75.5,77.5 /
&HOLE ID='C_WIN_26_W1', XB=95.9,96.6,31.,33.,75.5,77.5 /
&HOLE ID='C_WIN_26_W2', XB=95.9,96.6,37.,39.,75.5,77.5 /
&HOLE ID='C_WIN_27_N1', XB=104.,106.,46.4,47.1,78.5,80.5 /
&HOLE ID='C_WIN_27_N2', XB=110.,112.,46.4,47.1,78.5,80.5 /
&HOLE ID='C_WIN_27_E1', XB=119.4,120.1,31.,33.,78.5,80.5 /
&HOLE ID='C_WIN_27_E2', XB=119.4,120.1,37.,39.,78.5,80.5 /
&HOLE ID='C_WIN_27_S1', XB=104.,106.,22.9,23.6,78.5,80.5 /
&HOLE ID='C_WIN_27_S2', XB=110.,112.,22.9,23.6,78.5,80.5 /
&HOLE ID='C_WIN_27_W1', XB=95.9,96.6,31.,33.,78.5,80.5 /
&HOLE ID='C_WIN_27_W2', XB=95.9,96.6,37.,39.,78.5,80.5 /
&HOLE ID='C_WIN_28_N1', XB=104.,106.,46.4,47.1,81.5,83.5 /
&HOLE ID='C_WIN_28_N2', XB=110.,112.,46.4,47.1,81.5,83.5 /
&HOLE ID='C_WIN_28_E1', XB=119.4,120.1,31.,33.,81.5,83.5 /
&HOLE ID='C_WIN_28_E2', XB=119.4,120.1,37.,39.,81.5,83.5 /
&HOLE ID='C_WIN_28_S1', XB=104.,106.,22.9,23.6,81.5,83.5 /
&HOLE ID='C_WIN_28_S2', XB=110.,112.,22.9,23.6,81.5,83.5 /
&HOLE ID='C_WIN_28_W1', XB=95.9,96.6,31.,33.,81.5,83.5 /
&HOLE ID='C_WIN_28_W2', XB=95.9,96.6,37.,39.,81.5,83.5 /

! ================= TOWER D =================
&OBST ID='D_W_N_C', XB=145.,155.,69.5,70.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='D_W_NE_V', XB=154.5,155.,63.,70.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='D_W_NE_H', XB=155.,162.,62.5,63.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='D_W_E_C', XB=161.5,162.,53.,63.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='D_W_SE_H', XB=155.,162.,53.,53.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='D_W_SE_V', XB=154.5,155.,46.,53.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='D_W_S_C', XB=145.,155.,46.,46.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='D_W_SW_V', XB=145.,145.5,46.,53.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='D_W_SW_H', XB=138.,145.,53.,53.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='D_W_W_C', XB=138.,138.5,53.,63.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='D_W_NW_H', XB=138.,145.,62.5,63.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='D_W_NW_V', XB=145.,145.5,63.,70.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='D_FLV_01', XB=145.,155.,46.,70.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_01', XB=138.,162.,53.,63.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_02', XB=145.,155.,46.,70.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_02', XB=138.,162.,53.,63.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_03', XB=145.,155.,46.,70.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_03', XB=138.,162.,53.,63.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_04', XB=145.,155.,46.,70.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_04', XB=138.,162.,53.,63.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_05', XB=145.,155.,46.,70.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_05', XB=138.,162.,53.,63.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_06', XB=145.,155.,46.,70.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_06', XB=138.,162.,53.,63.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_07', XB=145.,155.,46.,70.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_07', XB=138.,162.,53.,63.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_08', XB=145.,155.,46.,70.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_08', XB=138.,162.,53.,63.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_09', XB=145.,155.,46.,70.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_09', XB=138.,162.,53.,63.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_10', XB=145.,155.,46.,70.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_10', XB=138.,162.,53.,63.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_11', XB=145.,155.,46.,70.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_11', XB=138.,162.,53.,63.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_12', XB=145.,155.,46.,70.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_12', XB=138.,162.,53.,63.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_13', XB=145.,155.,46.,70.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_13', XB=138.,162.,53.,63.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_14', XB=145.,155.,46.,70.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_14', XB=138.,162.,53.,63.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_15', XB=145.,155.,46.,70.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_15', XB=138.,162.,53.,63.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_16', XB=145.,155.,46.,70.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_16', XB=138.,162.,53.,63.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_17', XB=145.,155.,46.,70.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_17', XB=138.,162.,53.,63.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_18', XB=145.,155.,46.,70.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_18', XB=138.,162.,53.,63.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_19', XB=145.,155.,46.,70.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_19', XB=138.,162.,53.,63.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_20', XB=145.,155.,46.,70.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_20', XB=138.,162.,53.,63.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_21', XB=145.,155.,46.,70.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_21', XB=138.,162.,53.,63.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_22', XB=145.,155.,46.,70.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_22', XB=138.,162.,53.,63.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_23', XB=145.,155.,46.,70.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_23', XB=138.,162.,53.,63.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_24', XB=145.,155.,46.,70.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_24', XB=138.,162.,53.,63.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_25', XB=145.,155.,46.,70.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_25', XB=138.,162.,53.,63.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_26', XB=145.,155.,46.,70.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_26', XB=138.,162.,53.,63.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_27', XB=145.,155.,46.,70.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_27', XB=138.,162.,53.,63.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLV_28', XB=145.,155.,46.,70.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_FLH_28', XB=138.,162.,53.,63.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='D_CORE', XB=147.,153.,55.,61.,0.,84., RGB=105,105,110, TRANSPARENCY=0.50 /
&OBST ID='D_ROOF_V', XB=145.,155.,46.,70.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='D_ROOF_H', XB=138.,162.,53.,63.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&HOLE ID='D_WIN_01_N1', XB=146.,148.,69.4,70.1,0.5,2.5 /
&HOLE ID='D_WIN_01_N2', XB=152.,154.,69.4,70.1,0.5,2.5 /
&HOLE ID='D_WIN_01_E1', XB=161.4,162.1,54.,56.,0.5,2.5 /
&HOLE ID='D_WIN_01_E2', XB=161.4,162.1,60.,62.,0.5,2.5 /
&HOLE ID='D_WIN_01_S1', XB=146.,148.,45.9,46.6,0.5,2.5 /
&HOLE ID='D_WIN_01_S2', XB=152.,154.,45.9,46.6,0.5,2.5 /
&HOLE ID='D_WIN_01_W1', XB=137.9,138.6,54.,56.,0.5,2.5 /
&HOLE ID='D_WIN_01_W2', XB=137.9,138.6,60.,62.,0.5,2.5 /
&HOLE ID='D_WIN_02_N1', XB=146.,148.,69.4,70.1,3.5,5.5 /
&HOLE ID='D_WIN_02_N2', XB=152.,154.,69.4,70.1,3.5,5.5 /
&HOLE ID='D_WIN_02_E1', XB=161.4,162.1,54.,56.,3.5,5.5 /
&HOLE ID='D_WIN_02_E2', XB=161.4,162.1,60.,62.,3.5,5.5 /
&HOLE ID='D_WIN_02_S1', XB=146.,148.,45.9,46.6,3.5,5.5 /
&HOLE ID='D_WIN_02_S2', XB=152.,154.,45.9,46.6,3.5,5.5 /
&HOLE ID='D_WIN_02_W1', XB=137.9,138.6,54.,56.,3.5,5.5 /
&HOLE ID='D_WIN_02_W2', XB=137.9,138.6,60.,62.,3.5,5.5 /
&HOLE ID='D_WIN_03_N1', XB=146.,148.,69.4,70.1,6.5,8.5 /
&HOLE ID='D_WIN_03_N2', XB=152.,154.,69.4,70.1,6.5,8.5 /
&HOLE ID='D_WIN_03_E1', XB=161.4,162.1,54.,56.,6.5,8.5 /
&HOLE ID='D_WIN_03_E2', XB=161.4,162.1,60.,62.,6.5,8.5 /
&HOLE ID='D_WIN_03_S1', XB=146.,148.,45.9,46.6,6.5,8.5 /
&HOLE ID='D_WIN_03_S2', XB=152.,154.,45.9,46.6,6.5,8.5 /
&HOLE ID='D_WIN_03_W1', XB=137.9,138.6,54.,56.,6.5,8.5 /
&HOLE ID='D_WIN_03_W2', XB=137.9,138.6,60.,62.,6.5,8.5 /
&HOLE ID='D_WIN_04_N1', XB=146.,148.,69.4,70.1,9.5,11.5 /
&HOLE ID='D_WIN_04_N2', XB=152.,154.,69.4,70.1,9.5,11.5 /
&HOLE ID='D_WIN_04_E1', XB=161.4,162.1,54.,56.,9.5,11.5 /
&HOLE ID='D_WIN_04_E2', XB=161.4,162.1,60.,62.,9.5,11.5 /
&HOLE ID='D_WIN_04_S1', XB=146.,148.,45.9,46.6,9.5,11.5 /
&HOLE ID='D_WIN_04_S2', XB=152.,154.,45.9,46.6,9.5,11.5 /
&HOLE ID='D_WIN_04_W1', XB=137.9,138.6,54.,56.,9.5,11.5 /
&HOLE ID='D_WIN_04_W2', XB=137.9,138.6,60.,62.,9.5,11.5 /
&HOLE ID='D_WIN_05_N1', XB=146.,148.,69.4,70.1,12.5,14.5 /
&HOLE ID='D_WIN_05_N2', XB=152.,154.,69.4,70.1,12.5,14.5 /
&HOLE ID='D_WIN_05_E1', XB=161.4,162.1,54.,56.,12.5,14.5 /
&HOLE ID='D_WIN_05_E2', XB=161.4,162.1,60.,62.,12.5,14.5 /
&HOLE ID='D_WIN_05_S1', XB=146.,148.,45.9,46.6,12.5,14.5 /
&HOLE ID='D_WIN_05_S2', XB=152.,154.,45.9,46.6,12.5,14.5 /
&HOLE ID='D_WIN_05_W1', XB=137.9,138.6,54.,56.,12.5,14.5 /
&HOLE ID='D_WIN_05_W2', XB=137.9,138.6,60.,62.,12.5,14.5 /
&HOLE ID='D_WIN_06_N1', XB=146.,148.,69.4,70.1,15.5,17.5 /
&HOLE ID='D_WIN_06_N2', XB=152.,154.,69.4,70.1,15.5,17.5 /
&HOLE ID='D_WIN_06_E1', XB=161.4,162.1,54.,56.,15.5,17.5 /
&HOLE ID='D_WIN_06_E2', XB=161.4,162.1,60.,62.,15.5,17.5 /
&HOLE ID='D_WIN_06_S1', XB=146.,148.,45.9,46.6,15.5,17.5 /
&HOLE ID='D_WIN_06_S2', XB=152.,154.,45.9,46.6,15.5,17.5 /
&HOLE ID='D_WIN_06_W1', XB=137.9,138.6,54.,56.,15.5,17.5 /
&HOLE ID='D_WIN_06_W2', XB=137.9,138.6,60.,62.,15.5,17.5 /
&HOLE ID='D_WIN_07_N1', XB=146.,148.,69.4,70.1,18.5,20.5 /
&HOLE ID='D_WIN_07_N2', XB=152.,154.,69.4,70.1,18.5,20.5 /
&HOLE ID='D_WIN_07_E1', XB=161.4,162.1,54.,56.,18.5,20.5 /
&HOLE ID='D_WIN_07_E2', XB=161.4,162.1,60.,62.,18.5,20.5 /
&HOLE ID='D_WIN_07_S1', XB=146.,148.,45.9,46.6,18.5,20.5 /
&HOLE ID='D_WIN_07_S2', XB=152.,154.,45.9,46.6,18.5,20.5 /
&HOLE ID='D_WIN_07_W1', XB=137.9,138.6,54.,56.,18.5,20.5 /
&HOLE ID='D_WIN_07_W2', XB=137.9,138.6,60.,62.,18.5,20.5 /
&HOLE ID='D_WIN_08_N1', XB=146.,148.,69.4,70.1,21.5,23.5 /
&HOLE ID='D_WIN_08_N2', XB=152.,154.,69.4,70.1,21.5,23.5 /
&HOLE ID='D_WIN_08_E1', XB=161.4,162.1,54.,56.,21.5,23.5 /
&HOLE ID='D_WIN_08_E2', XB=161.4,162.1,60.,62.,21.5,23.5 /
&HOLE ID='D_WIN_08_S1', XB=146.,148.,45.9,46.6,21.5,23.5 /
&HOLE ID='D_WIN_08_S2', XB=152.,154.,45.9,46.6,21.5,23.5 /
&HOLE ID='D_WIN_08_W1', XB=137.9,138.6,54.,56.,21.5,23.5 /
&HOLE ID='D_WIN_08_W2', XB=137.9,138.6,60.,62.,21.5,23.5 /
&HOLE ID='D_WIN_09_N1', XB=146.,148.,69.4,70.1,24.5,26.5 /
&HOLE ID='D_WIN_09_N2', XB=152.,154.,69.4,70.1,24.5,26.5 /
&HOLE ID='D_WIN_09_E1', XB=161.4,162.1,54.,56.,24.5,26.5 /
&HOLE ID='D_WIN_09_E2', XB=161.4,162.1,60.,62.,24.5,26.5 /
&HOLE ID='D_WIN_09_S1', XB=146.,148.,45.9,46.6,24.5,26.5 /
&HOLE ID='D_WIN_09_S2', XB=152.,154.,45.9,46.6,24.5,26.5 /
&HOLE ID='D_WIN_09_W1', XB=137.9,138.6,54.,56.,24.5,26.5 /
&HOLE ID='D_WIN_09_W2', XB=137.9,138.6,60.,62.,24.5,26.5 /
&HOLE ID='D_WIN_10_N1', XB=146.,148.,69.4,70.1,27.5,29.5 /
&HOLE ID='D_WIN_10_N2', XB=152.,154.,69.4,70.1,27.5,29.5 /
&HOLE ID='D_WIN_10_E1', XB=161.4,162.1,54.,56.,27.5,29.5 /
&HOLE ID='D_WIN_10_E2', XB=161.4,162.1,60.,62.,27.5,29.5 /
&HOLE ID='D_WIN_10_S1', XB=146.,148.,45.9,46.6,27.5,29.5 /
&HOLE ID='D_WIN_10_S2', XB=152.,154.,45.9,46.6,27.5,29.5 /
&HOLE ID='D_WIN_10_W1', XB=137.9,138.6,54.,56.,27.5,29.5 /
&HOLE ID='D_WIN_10_W2', XB=137.9,138.6,60.,62.,27.5,29.5 /
&HOLE ID='D_WIN_11_N1', XB=146.,148.,69.4,70.1,30.5,32.5 /
&HOLE ID='D_WIN_11_N2', XB=152.,154.,69.4,70.1,30.5,32.5 /
&HOLE ID='D_WIN_11_E1', XB=161.4,162.1,54.,56.,30.5,32.5 /
&HOLE ID='D_WIN_11_E2', XB=161.4,162.1,60.,62.,30.5,32.5 /
&HOLE ID='D_WIN_11_S1', XB=146.,148.,45.9,46.6,30.5,32.5 /
&HOLE ID='D_WIN_11_S2', XB=152.,154.,45.9,46.6,30.5,32.5 /
&HOLE ID='D_WIN_11_W1', XB=137.9,138.6,54.,56.,30.5,32.5 /
&HOLE ID='D_WIN_11_W2', XB=137.9,138.6,60.,62.,30.5,32.5 /
&HOLE ID='D_WIN_12_N1', XB=146.,148.,69.4,70.1,33.5,35.5 /
&HOLE ID='D_WIN_12_N2', XB=152.,154.,69.4,70.1,33.5,35.5 /
&HOLE ID='D_WIN_12_E1', XB=161.4,162.1,54.,56.,33.5,35.5 /
&HOLE ID='D_WIN_12_E2', XB=161.4,162.1,60.,62.,33.5,35.5 /
&HOLE ID='D_WIN_12_S1', XB=146.,148.,45.9,46.6,33.5,35.5 /
&HOLE ID='D_WIN_12_S2', XB=152.,154.,45.9,46.6,33.5,35.5 /
&HOLE ID='D_WIN_12_W1', XB=137.9,138.6,54.,56.,33.5,35.5 /
&HOLE ID='D_WIN_12_W2', XB=137.9,138.6,60.,62.,33.5,35.5 /
&HOLE ID='D_WIN_13_N1', XB=146.,148.,69.4,70.1,36.5,38.5 /
&HOLE ID='D_WIN_13_N2', XB=152.,154.,69.4,70.1,36.5,38.5 /
&HOLE ID='D_WIN_13_E1', XB=161.4,162.1,54.,56.,36.5,38.5 /
&HOLE ID='D_WIN_13_E2', XB=161.4,162.1,60.,62.,36.5,38.5 /
&HOLE ID='D_WIN_13_S1', XB=146.,148.,45.9,46.6,36.5,38.5 /
&HOLE ID='D_WIN_13_S2', XB=152.,154.,45.9,46.6,36.5,38.5 /
&HOLE ID='D_WIN_13_W1', XB=137.9,138.6,54.,56.,36.5,38.5 /
&HOLE ID='D_WIN_13_W2', XB=137.9,138.6,60.,62.,36.5,38.5 /
&HOLE ID='D_WIN_14_N1', XB=146.,148.,69.4,70.1,39.5,41.5 /
&HOLE ID='D_WIN_14_N2', XB=152.,154.,69.4,70.1,39.5,41.5 /
&HOLE ID='D_WIN_14_E1', XB=161.4,162.1,54.,56.,39.5,41.5 /
&HOLE ID='D_WIN_14_E2', XB=161.4,162.1,60.,62.,39.5,41.5 /
&HOLE ID='D_WIN_14_S1', XB=146.,148.,45.9,46.6,39.5,41.5 /
&HOLE ID='D_WIN_14_S2', XB=152.,154.,45.9,46.6,39.5,41.5 /
&HOLE ID='D_WIN_14_W1', XB=137.9,138.6,54.,56.,39.5,41.5 /
&HOLE ID='D_WIN_14_W2', XB=137.9,138.6,60.,62.,39.5,41.5 /
&HOLE ID='D_WIN_15_N1', XB=146.,148.,69.4,70.1,42.5,44.5 /
&HOLE ID='D_WIN_15_N2', XB=152.,154.,69.4,70.1,42.5,44.5 /
&HOLE ID='D_WIN_15_E1', XB=161.4,162.1,54.,56.,42.5,44.5 /
&HOLE ID='D_WIN_15_E2', XB=161.4,162.1,60.,62.,42.5,44.5 /
&HOLE ID='D_WIN_15_S1', XB=146.,148.,45.9,46.6,42.5,44.5 /
&HOLE ID='D_WIN_15_S2', XB=152.,154.,45.9,46.6,42.5,44.5 /
&HOLE ID='D_WIN_15_W1', XB=137.9,138.6,54.,56.,42.5,44.5 /
&HOLE ID='D_WIN_15_W2', XB=137.9,138.6,60.,62.,42.5,44.5 /
&HOLE ID='D_WIN_16_N1', XB=146.,148.,69.4,70.1,45.5,47.5 /
&HOLE ID='D_WIN_16_N2', XB=152.,154.,69.4,70.1,45.5,47.5 /
&HOLE ID='D_WIN_16_E1', XB=161.4,162.1,54.,56.,45.5,47.5 /
&HOLE ID='D_WIN_16_E2', XB=161.4,162.1,60.,62.,45.5,47.5 /
&HOLE ID='D_WIN_16_S1', XB=146.,148.,45.9,46.6,45.5,47.5 /
&HOLE ID='D_WIN_16_S2', XB=152.,154.,45.9,46.6,45.5,47.5 /
&HOLE ID='D_WIN_16_W1', XB=137.9,138.6,54.,56.,45.5,47.5 /
&HOLE ID='D_WIN_16_W2', XB=137.9,138.6,60.,62.,45.5,47.5 /
&HOLE ID='D_WIN_17_N1', XB=146.,148.,69.4,70.1,48.5,50.5 /
&HOLE ID='D_WIN_17_N2', XB=152.,154.,69.4,70.1,48.5,50.5 /
&HOLE ID='D_WIN_17_E1', XB=161.4,162.1,54.,56.,48.5,50.5 /
&HOLE ID='D_WIN_17_E2', XB=161.4,162.1,60.,62.,48.5,50.5 /
&HOLE ID='D_WIN_17_S1', XB=146.,148.,45.9,46.6,48.5,50.5 /
&HOLE ID='D_WIN_17_S2', XB=152.,154.,45.9,46.6,48.5,50.5 /
&HOLE ID='D_WIN_17_W1', XB=137.9,138.6,54.,56.,48.5,50.5 /
&HOLE ID='D_WIN_17_W2', XB=137.9,138.6,60.,62.,48.5,50.5 /
&HOLE ID='D_WIN_18_N1', XB=146.,148.,69.4,70.1,51.5,53.5 /
&HOLE ID='D_WIN_18_N2', XB=152.,154.,69.4,70.1,51.5,53.5 /
&HOLE ID='D_WIN_18_E1', XB=161.4,162.1,54.,56.,51.5,53.5 /
&HOLE ID='D_WIN_18_E2', XB=161.4,162.1,60.,62.,51.5,53.5 /
&HOLE ID='D_WIN_18_S1', XB=146.,148.,45.9,46.6,51.5,53.5 /
&HOLE ID='D_WIN_18_S2', XB=152.,154.,45.9,46.6,51.5,53.5 /
&HOLE ID='D_WIN_18_W1', XB=137.9,138.6,54.,56.,51.5,53.5 /
&HOLE ID='D_WIN_18_W2', XB=137.9,138.6,60.,62.,51.5,53.5 /
&HOLE ID='D_WIN_19_N1', XB=146.,148.,69.4,70.1,54.5,56.5 /
&HOLE ID='D_WIN_19_N2', XB=152.,154.,69.4,70.1,54.5,56.5 /
&HOLE ID='D_WIN_19_E1', XB=161.4,162.1,54.,56.,54.5,56.5 /
&HOLE ID='D_WIN_19_E2', XB=161.4,162.1,60.,62.,54.5,56.5 /
&HOLE ID='D_WIN_19_S1', XB=146.,148.,45.9,46.6,54.5,56.5 /
&HOLE ID='D_WIN_19_S2', XB=152.,154.,45.9,46.6,54.5,56.5 /
&HOLE ID='D_WIN_19_W1', XB=137.9,138.6,54.,56.,54.5,56.5 /
&HOLE ID='D_WIN_19_W2', XB=137.9,138.6,60.,62.,54.5,56.5 /
&HOLE ID='D_WIN_20_N1', XB=146.,148.,69.4,70.1,57.5,59.5 /
&HOLE ID='D_WIN_20_N2', XB=152.,154.,69.4,70.1,57.5,59.5 /
&HOLE ID='D_WIN_20_E1', XB=161.4,162.1,54.,56.,57.5,59.5 /
&HOLE ID='D_WIN_20_E2', XB=161.4,162.1,60.,62.,57.5,59.5 /
&HOLE ID='D_WIN_20_S1', XB=146.,148.,45.9,46.6,57.5,59.5 /
&HOLE ID='D_WIN_20_S2', XB=152.,154.,45.9,46.6,57.5,59.5 /
&HOLE ID='D_WIN_20_W1', XB=137.9,138.6,54.,56.,57.5,59.5 /
&HOLE ID='D_WIN_20_W2', XB=137.9,138.6,60.,62.,57.5,59.5 /
&HOLE ID='D_WIN_21_N1', XB=146.,148.,69.4,70.1,60.5,62.5 /
&HOLE ID='D_WIN_21_N2', XB=152.,154.,69.4,70.1,60.5,62.5 /
&HOLE ID='D_WIN_21_E1', XB=161.4,162.1,54.,56.,60.5,62.5 /
&HOLE ID='D_WIN_21_E2', XB=161.4,162.1,60.,62.,60.5,62.5 /
&HOLE ID='D_WIN_21_S1', XB=146.,148.,45.9,46.6,60.5,62.5 /
&HOLE ID='D_WIN_21_S2', XB=152.,154.,45.9,46.6,60.5,62.5 /
&HOLE ID='D_WIN_21_W1', XB=137.9,138.6,54.,56.,60.5,62.5 /
&HOLE ID='D_WIN_21_W2', XB=137.9,138.6,60.,62.,60.5,62.5 /
&HOLE ID='D_WIN_22_N1', XB=146.,148.,69.4,70.1,63.5,65.5 /
&HOLE ID='D_WIN_22_N2', XB=152.,154.,69.4,70.1,63.5,65.5 /
&HOLE ID='D_WIN_22_E1', XB=161.4,162.1,54.,56.,63.5,65.5 /
&HOLE ID='D_WIN_22_E2', XB=161.4,162.1,60.,62.,63.5,65.5 /
&HOLE ID='D_WIN_22_S1', XB=146.,148.,45.9,46.6,63.5,65.5 /
&HOLE ID='D_WIN_22_S2', XB=152.,154.,45.9,46.6,63.5,65.5 /
&HOLE ID='D_WIN_22_W1', XB=137.9,138.6,54.,56.,63.5,65.5 /
&HOLE ID='D_WIN_22_W2', XB=137.9,138.6,60.,62.,63.5,65.5 /
&HOLE ID='D_WIN_23_N1', XB=146.,148.,69.4,70.1,66.5,68.5 /
&HOLE ID='D_WIN_23_N2', XB=152.,154.,69.4,70.1,66.5,68.5 /
&HOLE ID='D_WIN_23_E1', XB=161.4,162.1,54.,56.,66.5,68.5 /
&HOLE ID='D_WIN_23_E2', XB=161.4,162.1,60.,62.,66.5,68.5 /
&HOLE ID='D_WIN_23_S1', XB=146.,148.,45.9,46.6,66.5,68.5 /
&HOLE ID='D_WIN_23_S2', XB=152.,154.,45.9,46.6,66.5,68.5 /
&HOLE ID='D_WIN_23_W1', XB=137.9,138.6,54.,56.,66.5,68.5 /
&HOLE ID='D_WIN_23_W2', XB=137.9,138.6,60.,62.,66.5,68.5 /
&HOLE ID='D_WIN_24_N1', XB=146.,148.,69.4,70.1,69.5,71.5 /
&HOLE ID='D_WIN_24_N2', XB=152.,154.,69.4,70.1,69.5,71.5 /
&HOLE ID='D_WIN_24_E1', XB=161.4,162.1,54.,56.,69.5,71.5 /
&HOLE ID='D_WIN_24_E2', XB=161.4,162.1,60.,62.,69.5,71.5 /
&HOLE ID='D_WIN_24_S1', XB=146.,148.,45.9,46.6,69.5,71.5 /
&HOLE ID='D_WIN_24_S2', XB=152.,154.,45.9,46.6,69.5,71.5 /
&HOLE ID='D_WIN_24_W1', XB=137.9,138.6,54.,56.,69.5,71.5 /
&HOLE ID='D_WIN_24_W2', XB=137.9,138.6,60.,62.,69.5,71.5 /
&HOLE ID='D_WIN_25_N1', XB=146.,148.,69.4,70.1,72.5,74.5 /
&HOLE ID='D_WIN_25_N2', XB=152.,154.,69.4,70.1,72.5,74.5 /
&HOLE ID='D_WIN_25_E1', XB=161.4,162.1,54.,56.,72.5,74.5 /
&HOLE ID='D_WIN_25_E2', XB=161.4,162.1,60.,62.,72.5,74.5 /
&HOLE ID='D_WIN_25_S1', XB=146.,148.,45.9,46.6,72.5,74.5 /
&HOLE ID='D_WIN_25_S2', XB=152.,154.,45.9,46.6,72.5,74.5 /
&HOLE ID='D_WIN_25_W1', XB=137.9,138.6,54.,56.,72.5,74.5 /
&HOLE ID='D_WIN_25_W2', XB=137.9,138.6,60.,62.,72.5,74.5 /
&HOLE ID='D_WIN_26_N1', XB=146.,148.,69.4,70.1,75.5,77.5 /
&HOLE ID='D_WIN_26_N2', XB=152.,154.,69.4,70.1,75.5,77.5 /
&HOLE ID='D_WIN_26_E1', XB=161.4,162.1,54.,56.,75.5,77.5 /
&HOLE ID='D_WIN_26_E2', XB=161.4,162.1,60.,62.,75.5,77.5 /
&HOLE ID='D_WIN_26_S1', XB=146.,148.,45.9,46.6,75.5,77.5 /
&HOLE ID='D_WIN_26_S2', XB=152.,154.,45.9,46.6,75.5,77.5 /
&HOLE ID='D_WIN_26_W1', XB=137.9,138.6,54.,56.,75.5,77.5 /
&HOLE ID='D_WIN_26_W2', XB=137.9,138.6,60.,62.,75.5,77.5 /
&HOLE ID='D_WIN_27_N1', XB=146.,148.,69.4,70.1,78.5,80.5 /
&HOLE ID='D_WIN_27_N2', XB=152.,154.,69.4,70.1,78.5,80.5 /
&HOLE ID='D_WIN_27_E1', XB=161.4,162.1,54.,56.,78.5,80.5 /
&HOLE ID='D_WIN_27_E2', XB=161.4,162.1,60.,62.,78.5,80.5 /
&HOLE ID='D_WIN_27_S1', XB=146.,148.,45.9,46.6,78.5,80.5 /
&HOLE ID='D_WIN_27_S2', XB=152.,154.,45.9,46.6,78.5,80.5 /
&HOLE ID='D_WIN_27_W1', XB=137.9,138.6,54.,56.,78.5,80.5 /
&HOLE ID='D_WIN_27_W2', XB=137.9,138.6,60.,62.,78.5,80.5 /
&HOLE ID='D_WIN_28_N1', XB=146.,148.,69.4,70.1,81.5,83.5 /
&HOLE ID='D_WIN_28_N2', XB=152.,154.,69.4,70.1,81.5,83.5 /
&HOLE ID='D_WIN_28_E1', XB=161.4,162.1,54.,56.,81.5,83.5 /
&HOLE ID='D_WIN_28_E2', XB=161.4,162.1,60.,62.,81.5,83.5 /
&HOLE ID='D_WIN_28_S1', XB=146.,148.,45.9,46.6,81.5,83.5 /
&HOLE ID='D_WIN_28_S2', XB=152.,154.,45.9,46.6,81.5,83.5 /
&HOLE ID='D_WIN_28_W1', XB=137.9,138.6,54.,56.,81.5,83.5 /
&HOLE ID='D_WIN_28_W2', XB=137.9,138.6,60.,62.,81.5,83.5 /

! ================= TOWER E =================
&OBST ID='E_W_N_C', XB=145.,155.,116.5,117.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='E_W_NE_V', XB=154.5,155.,110.,117.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='E_W_NE_H', XB=155.,162.,109.5,110.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='E_W_E_C', XB=161.5,162.,100.,110.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='E_W_SE_H', XB=155.,162.,100.,100.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='E_W_SE_V', XB=154.5,155.,93.,100.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='E_W_S_C', XB=145.,155.,93.,93.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='E_W_SW_V', XB=145.,145.5,93.,100.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='E_W_SW_H', XB=138.,145.,100.,100.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='E_W_W_C', XB=138.,138.5,100.,110.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='E_W_NW_H', XB=138.,145.,109.5,110.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='E_W_NW_V', XB=145.,145.5,110.,117.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='E_FLV_01', XB=145.,155.,93.,117.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_01', XB=138.,162.,100.,110.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_02', XB=145.,155.,93.,117.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_02', XB=138.,162.,100.,110.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_03', XB=145.,155.,93.,117.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_03', XB=138.,162.,100.,110.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_04', XB=145.,155.,93.,117.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_04', XB=138.,162.,100.,110.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_05', XB=145.,155.,93.,117.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_05', XB=138.,162.,100.,110.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_06', XB=145.,155.,93.,117.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_06', XB=138.,162.,100.,110.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_07', XB=145.,155.,93.,117.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_07', XB=138.,162.,100.,110.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_08', XB=145.,155.,93.,117.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_08', XB=138.,162.,100.,110.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_09', XB=145.,155.,93.,117.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_09', XB=138.,162.,100.,110.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_10', XB=145.,155.,93.,117.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_10', XB=138.,162.,100.,110.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_11', XB=145.,155.,93.,117.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_11', XB=138.,162.,100.,110.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_12', XB=145.,155.,93.,117.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_12', XB=138.,162.,100.,110.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_13', XB=145.,155.,93.,117.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_13', XB=138.,162.,100.,110.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_14', XB=145.,155.,93.,117.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_14', XB=138.,162.,100.,110.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_15', XB=145.,155.,93.,117.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_15', XB=138.,162.,100.,110.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_16', XB=145.,155.,93.,117.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_16', XB=138.,162.,100.,110.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_17', XB=145.,155.,93.,117.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_17', XB=138.,162.,100.,110.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_18', XB=145.,155.,93.,117.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_18', XB=138.,162.,100.,110.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_19', XB=145.,155.,93.,117.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_19', XB=138.,162.,100.,110.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_20', XB=145.,155.,93.,117.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_20', XB=138.,162.,100.,110.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_21', XB=145.,155.,93.,117.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_21', XB=138.,162.,100.,110.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_22', XB=145.,155.,93.,117.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_22', XB=138.,162.,100.,110.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_23', XB=145.,155.,93.,117.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_23', XB=138.,162.,100.,110.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_24', XB=145.,155.,93.,117.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_24', XB=138.,162.,100.,110.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_25', XB=145.,155.,93.,117.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_25', XB=138.,162.,100.,110.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_26', XB=145.,155.,93.,117.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_26', XB=138.,162.,100.,110.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_27', XB=145.,155.,93.,117.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_27', XB=138.,162.,100.,110.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLV_28', XB=145.,155.,93.,117.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_FLH_28', XB=138.,162.,100.,110.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='E_CORE', XB=147.,153.,102.,108.,0.,84., RGB=105,105,110, TRANSPARENCY=0.50 /
&OBST ID='E_ROOF_V', XB=145.,155.,93.,117.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='E_ROOF_H', XB=138.,162.,100.,110.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&HOLE ID='E_WIN_01_N1', XB=146.,148.,116.4,117.1,0.5,2.5 /
&HOLE ID='E_WIN_01_N2', XB=152.,154.,116.4,117.1,0.5,2.5 /
&HOLE ID='E_WIN_01_E1', XB=161.4,162.1,101.,103.,0.5,2.5 /
&HOLE ID='E_WIN_01_E2', XB=161.4,162.1,107.,109.,0.5,2.5 /
&HOLE ID='E_WIN_01_S1', XB=146.,148.,92.9,93.6,0.5,2.5 /
&HOLE ID='E_WIN_01_S2', XB=152.,154.,92.9,93.6,0.5,2.5 /
&HOLE ID='E_WIN_01_W1', XB=137.9,138.6,101.,103.,0.5,2.5 /
&HOLE ID='E_WIN_01_W2', XB=137.9,138.6,107.,109.,0.5,2.5 /
&HOLE ID='E_WIN_02_N1', XB=146.,148.,116.4,117.1,3.5,5.5 /
&HOLE ID='E_WIN_02_N2', XB=152.,154.,116.4,117.1,3.5,5.5 /
&HOLE ID='E_WIN_02_E1', XB=161.4,162.1,101.,103.,3.5,5.5 /
&HOLE ID='E_WIN_02_E2', XB=161.4,162.1,107.,109.,3.5,5.5 /
&HOLE ID='E_WIN_02_S1', XB=146.,148.,92.9,93.6,3.5,5.5 /
&HOLE ID='E_WIN_02_S2', XB=152.,154.,92.9,93.6,3.5,5.5 /
&HOLE ID='E_WIN_02_W1', XB=137.9,138.6,101.,103.,3.5,5.5 /
&HOLE ID='E_WIN_02_W2', XB=137.9,138.6,107.,109.,3.5,5.5 /
&HOLE ID='E_WIN_03_N1', XB=146.,148.,116.4,117.1,6.5,8.5 /
&HOLE ID='E_WIN_03_N2', XB=152.,154.,116.4,117.1,6.5,8.5 /
&HOLE ID='E_WIN_03_E1', XB=161.4,162.1,101.,103.,6.5,8.5 /
&HOLE ID='E_WIN_03_E2', XB=161.4,162.1,107.,109.,6.5,8.5 /
&HOLE ID='E_WIN_03_S1', XB=146.,148.,92.9,93.6,6.5,8.5 /
&HOLE ID='E_WIN_03_S2', XB=152.,154.,92.9,93.6,6.5,8.5 /
&HOLE ID='E_WIN_03_W1', XB=137.9,138.6,101.,103.,6.5,8.5 /
&HOLE ID='E_WIN_03_W2', XB=137.9,138.6,107.,109.,6.5,8.5 /
&HOLE ID='E_WIN_04_N1', XB=146.,148.,116.4,117.1,9.5,11.5 /
&HOLE ID='E_WIN_04_N2', XB=152.,154.,116.4,117.1,9.5,11.5 /
&HOLE ID='E_WIN_04_E1', XB=161.4,162.1,101.,103.,9.5,11.5 /
&HOLE ID='E_WIN_04_E2', XB=161.4,162.1,107.,109.,9.5,11.5 /
&HOLE ID='E_WIN_04_S1', XB=146.,148.,92.9,93.6,9.5,11.5 /
&HOLE ID='E_WIN_04_S2', XB=152.,154.,92.9,93.6,9.5,11.5 /
&HOLE ID='E_WIN_04_W1', XB=137.9,138.6,101.,103.,9.5,11.5 /
&HOLE ID='E_WIN_04_W2', XB=137.9,138.6,107.,109.,9.5,11.5 /
&HOLE ID='E_WIN_05_N1', XB=146.,148.,116.4,117.1,12.5,14.5 /
&HOLE ID='E_WIN_05_N2', XB=152.,154.,116.4,117.1,12.5,14.5 /
&HOLE ID='E_WIN_05_E1', XB=161.4,162.1,101.,103.,12.5,14.5 /
&HOLE ID='E_WIN_05_E2', XB=161.4,162.1,107.,109.,12.5,14.5 /
&HOLE ID='E_WIN_05_S1', XB=146.,148.,92.9,93.6,12.5,14.5 /
&HOLE ID='E_WIN_05_S2', XB=152.,154.,92.9,93.6,12.5,14.5 /
&HOLE ID='E_WIN_05_W1', XB=137.9,138.6,101.,103.,12.5,14.5 /
&HOLE ID='E_WIN_05_W2', XB=137.9,138.6,107.,109.,12.5,14.5 /
&HOLE ID='E_WIN_06_N1', XB=146.,148.,116.4,117.1,15.5,17.5 /
&HOLE ID='E_WIN_06_N2', XB=152.,154.,116.4,117.1,15.5,17.5 /
&HOLE ID='E_WIN_06_E1', XB=161.4,162.1,101.,103.,15.5,17.5 /
&HOLE ID='E_WIN_06_E2', XB=161.4,162.1,107.,109.,15.5,17.5 /
&HOLE ID='E_WIN_06_S1', XB=146.,148.,92.9,93.6,15.5,17.5 /
&HOLE ID='E_WIN_06_S2', XB=152.,154.,92.9,93.6,15.5,17.5 /
&HOLE ID='E_WIN_06_W1', XB=137.9,138.6,101.,103.,15.5,17.5 /
&HOLE ID='E_WIN_06_W2', XB=137.9,138.6,107.,109.,15.5,17.5 /
&HOLE ID='E_WIN_07_N1', XB=146.,148.,116.4,117.1,18.5,20.5 /
&HOLE ID='E_WIN_07_N2', XB=152.,154.,116.4,117.1,18.5,20.5 /
&HOLE ID='E_WIN_07_E1', XB=161.4,162.1,101.,103.,18.5,20.5 /
&HOLE ID='E_WIN_07_E2', XB=161.4,162.1,107.,109.,18.5,20.5 /
&HOLE ID='E_WIN_07_S1', XB=146.,148.,92.9,93.6,18.5,20.5 /
&HOLE ID='E_WIN_07_S2', XB=152.,154.,92.9,93.6,18.5,20.5 /
&HOLE ID='E_WIN_07_W1', XB=137.9,138.6,101.,103.,18.5,20.5 /
&HOLE ID='E_WIN_07_W2', XB=137.9,138.6,107.,109.,18.5,20.5 /
&HOLE ID='E_WIN_08_N1', XB=146.,148.,116.4,117.1,21.5,23.5 /
&HOLE ID='E_WIN_08_N2', XB=152.,154.,116.4,117.1,21.5,23.5 /
&HOLE ID='E_WIN_08_E1', XB=161.4,162.1,101.,103.,21.5,23.5 /
&HOLE ID='E_WIN_08_E2', XB=161.4,162.1,107.,109.,21.5,23.5 /
&HOLE ID='E_WIN_08_S1', XB=146.,148.,92.9,93.6,21.5,23.5 /
&HOLE ID='E_WIN_08_S2', XB=152.,154.,92.9,93.6,21.5,23.5 /
&HOLE ID='E_WIN_08_W1', XB=137.9,138.6,101.,103.,21.5,23.5 /
&HOLE ID='E_WIN_08_W2', XB=137.9,138.6,107.,109.,21.5,23.5 /
&HOLE ID='E_WIN_09_N1', XB=146.,148.,116.4,117.1,24.5,26.5 /
&HOLE ID='E_WIN_09_N2', XB=152.,154.,116.4,117.1,24.5,26.5 /
&HOLE ID='E_WIN_09_E1', XB=161.4,162.1,101.,103.,24.5,26.5 /
&HOLE ID='E_WIN_09_E2', XB=161.4,162.1,107.,109.,24.5,26.5 /
&HOLE ID='E_WIN_09_S1', XB=146.,148.,92.9,93.6,24.5,26.5 /
&HOLE ID='E_WIN_09_S2', XB=152.,154.,92.9,93.6,24.5,26.5 /
&HOLE ID='E_WIN_09_W1', XB=137.9,138.6,101.,103.,24.5,26.5 /
&HOLE ID='E_WIN_09_W2', XB=137.9,138.6,107.,109.,24.5,26.5 /
&HOLE ID='E_WIN_10_N1', XB=146.,148.,116.4,117.1,27.5,29.5 /
&HOLE ID='E_WIN_10_N2', XB=152.,154.,116.4,117.1,27.5,29.5 /
&HOLE ID='E_WIN_10_E1', XB=161.4,162.1,101.,103.,27.5,29.5 /
&HOLE ID='E_WIN_10_E2', XB=161.4,162.1,107.,109.,27.5,29.5 /
&HOLE ID='E_WIN_10_S1', XB=146.,148.,92.9,93.6,27.5,29.5 /
&HOLE ID='E_WIN_10_S2', XB=152.,154.,92.9,93.6,27.5,29.5 /
&HOLE ID='E_WIN_10_W1', XB=137.9,138.6,101.,103.,27.5,29.5 /
&HOLE ID='E_WIN_10_W2', XB=137.9,138.6,107.,109.,27.5,29.5 /
&HOLE ID='E_WIN_11_N1', XB=146.,148.,116.4,117.1,30.5,32.5 /
&HOLE ID='E_WIN_11_N2', XB=152.,154.,116.4,117.1,30.5,32.5 /
&HOLE ID='E_WIN_11_E1', XB=161.4,162.1,101.,103.,30.5,32.5 /
&HOLE ID='E_WIN_11_E2', XB=161.4,162.1,107.,109.,30.5,32.5 /
&HOLE ID='E_WIN_11_S1', XB=146.,148.,92.9,93.6,30.5,32.5 /
&HOLE ID='E_WIN_11_S2', XB=152.,154.,92.9,93.6,30.5,32.5 /
&HOLE ID='E_WIN_11_W1', XB=137.9,138.6,101.,103.,30.5,32.5 /
&HOLE ID='E_WIN_11_W2', XB=137.9,138.6,107.,109.,30.5,32.5 /
&HOLE ID='E_WIN_12_N1', XB=146.,148.,116.4,117.1,33.5,35.5 /
&HOLE ID='E_WIN_12_N2', XB=152.,154.,116.4,117.1,33.5,35.5 /
&HOLE ID='E_WIN_12_E1', XB=161.4,162.1,101.,103.,33.5,35.5 /
&HOLE ID='E_WIN_12_E2', XB=161.4,162.1,107.,109.,33.5,35.5 /
&HOLE ID='E_WIN_12_S1', XB=146.,148.,92.9,93.6,33.5,35.5 /
&HOLE ID='E_WIN_12_S2', XB=152.,154.,92.9,93.6,33.5,35.5 /
&HOLE ID='E_WIN_12_W1', XB=137.9,138.6,101.,103.,33.5,35.5 /
&HOLE ID='E_WIN_12_W2', XB=137.9,138.6,107.,109.,33.5,35.5 /
&HOLE ID='E_WIN_13_N1', XB=146.,148.,116.4,117.1,36.5,38.5 /
&HOLE ID='E_WIN_13_N2', XB=152.,154.,116.4,117.1,36.5,38.5 /
&HOLE ID='E_WIN_13_E1', XB=161.4,162.1,101.,103.,36.5,38.5 /
&HOLE ID='E_WIN_13_E2', XB=161.4,162.1,107.,109.,36.5,38.5 /
&HOLE ID='E_WIN_13_S1', XB=146.,148.,92.9,93.6,36.5,38.5 /
&HOLE ID='E_WIN_13_S2', XB=152.,154.,92.9,93.6,36.5,38.5 /
&HOLE ID='E_WIN_13_W1', XB=137.9,138.6,101.,103.,36.5,38.5 /
&HOLE ID='E_WIN_13_W2', XB=137.9,138.6,107.,109.,36.5,38.5 /
&HOLE ID='E_WIN_14_N1', XB=146.,148.,116.4,117.1,39.5,41.5 /
&HOLE ID='E_WIN_14_N2', XB=152.,154.,116.4,117.1,39.5,41.5 /
&HOLE ID='E_WIN_14_E1', XB=161.4,162.1,101.,103.,39.5,41.5 /
&HOLE ID='E_WIN_14_E2', XB=161.4,162.1,107.,109.,39.5,41.5 /
&HOLE ID='E_WIN_14_S1', XB=146.,148.,92.9,93.6,39.5,41.5 /
&HOLE ID='E_WIN_14_S2', XB=152.,154.,92.9,93.6,39.5,41.5 /
&HOLE ID='E_WIN_14_W1', XB=137.9,138.6,101.,103.,39.5,41.5 /
&HOLE ID='E_WIN_14_W2', XB=137.9,138.6,107.,109.,39.5,41.5 /
&HOLE ID='E_WIN_15_N1', XB=146.,148.,116.4,117.1,42.5,44.5 /
&HOLE ID='E_WIN_15_N2', XB=152.,154.,116.4,117.1,42.5,44.5 /
&HOLE ID='E_WIN_15_E1', XB=161.4,162.1,101.,103.,42.5,44.5 /
&HOLE ID='E_WIN_15_E2', XB=161.4,162.1,107.,109.,42.5,44.5 /
&HOLE ID='E_WIN_15_S1', XB=146.,148.,92.9,93.6,42.5,44.5 /
&HOLE ID='E_WIN_15_S2', XB=152.,154.,92.9,93.6,42.5,44.5 /
&HOLE ID='E_WIN_15_W1', XB=137.9,138.6,101.,103.,42.5,44.5 /
&HOLE ID='E_WIN_15_W2', XB=137.9,138.6,107.,109.,42.5,44.5 /
&HOLE ID='E_WIN_16_N1', XB=146.,148.,116.4,117.1,45.5,47.5 /
&HOLE ID='E_WIN_16_N2', XB=152.,154.,116.4,117.1,45.5,47.5 /
&HOLE ID='E_WIN_16_E1', XB=161.4,162.1,101.,103.,45.5,47.5 /
&HOLE ID='E_WIN_16_E2', XB=161.4,162.1,107.,109.,45.5,47.5 /
&HOLE ID='E_WIN_16_S1', XB=146.,148.,92.9,93.6,45.5,47.5 /
&HOLE ID='E_WIN_16_S2', XB=152.,154.,92.9,93.6,45.5,47.5 /
&HOLE ID='E_WIN_16_W1', XB=137.9,138.6,101.,103.,45.5,47.5 /
&HOLE ID='E_WIN_16_W2', XB=137.9,138.6,107.,109.,45.5,47.5 /
&HOLE ID='E_WIN_17_N1', XB=146.,148.,116.4,117.1,48.5,50.5 /
&HOLE ID='E_WIN_17_N2', XB=152.,154.,116.4,117.1,48.5,50.5 /
&HOLE ID='E_WIN_17_E1', XB=161.4,162.1,101.,103.,48.5,50.5 /
&HOLE ID='E_WIN_17_E2', XB=161.4,162.1,107.,109.,48.5,50.5 /
&HOLE ID='E_WIN_17_S1', XB=146.,148.,92.9,93.6,48.5,50.5 /
&HOLE ID='E_WIN_17_S2', XB=152.,154.,92.9,93.6,48.5,50.5 /
&HOLE ID='E_WIN_17_W1', XB=137.9,138.6,101.,103.,48.5,50.5 /
&HOLE ID='E_WIN_17_W2', XB=137.9,138.6,107.,109.,48.5,50.5 /
&HOLE ID='E_WIN_18_N1', XB=146.,148.,116.4,117.1,51.5,53.5 /
&HOLE ID='E_WIN_18_N2', XB=152.,154.,116.4,117.1,51.5,53.5 /
&HOLE ID='E_WIN_18_E1', XB=161.4,162.1,101.,103.,51.5,53.5 /
&HOLE ID='E_WIN_18_E2', XB=161.4,162.1,107.,109.,51.5,53.5 /
&HOLE ID='E_WIN_18_S1', XB=146.,148.,92.9,93.6,51.5,53.5 /
&HOLE ID='E_WIN_18_S2', XB=152.,154.,92.9,93.6,51.5,53.5 /
&HOLE ID='E_WIN_18_W1', XB=137.9,138.6,101.,103.,51.5,53.5 /
&HOLE ID='E_WIN_18_W2', XB=137.9,138.6,107.,109.,51.5,53.5 /
&HOLE ID='E_WIN_19_N1', XB=146.,148.,116.4,117.1,54.5,56.5 /
&HOLE ID='E_WIN_19_N2', XB=152.,154.,116.4,117.1,54.5,56.5 /
&HOLE ID='E_WIN_19_E1', XB=161.4,162.1,101.,103.,54.5,56.5 /
&HOLE ID='E_WIN_19_E2', XB=161.4,162.1,107.,109.,54.5,56.5 /
&HOLE ID='E_WIN_19_S1', XB=146.,148.,92.9,93.6,54.5,56.5 /
&HOLE ID='E_WIN_19_S2', XB=152.,154.,92.9,93.6,54.5,56.5 /
&HOLE ID='E_WIN_19_W1', XB=137.9,138.6,101.,103.,54.5,56.5 /
&HOLE ID='E_WIN_19_W2', XB=137.9,138.6,107.,109.,54.5,56.5 /
&HOLE ID='E_WIN_20_N1', XB=146.,148.,116.4,117.1,57.5,59.5 /
&HOLE ID='E_WIN_20_N2', XB=152.,154.,116.4,117.1,57.5,59.5 /
&HOLE ID='E_WIN_20_E1', XB=161.4,162.1,101.,103.,57.5,59.5 /
&HOLE ID='E_WIN_20_E2', XB=161.4,162.1,107.,109.,57.5,59.5 /
&HOLE ID='E_WIN_20_S1', XB=146.,148.,92.9,93.6,57.5,59.5 /
&HOLE ID='E_WIN_20_S2', XB=152.,154.,92.9,93.6,57.5,59.5 /
&HOLE ID='E_WIN_20_W1', XB=137.9,138.6,101.,103.,57.5,59.5 /
&HOLE ID='E_WIN_20_W2', XB=137.9,138.6,107.,109.,57.5,59.5 /
&HOLE ID='E_WIN_21_N1', XB=146.,148.,116.4,117.1,60.5,62.5 /
&HOLE ID='E_WIN_21_N2', XB=152.,154.,116.4,117.1,60.5,62.5 /
&HOLE ID='E_WIN_21_E1', XB=161.4,162.1,101.,103.,60.5,62.5 /
&HOLE ID='E_WIN_21_E2', XB=161.4,162.1,107.,109.,60.5,62.5 /
&HOLE ID='E_WIN_21_S1', XB=146.,148.,92.9,93.6,60.5,62.5 /
&HOLE ID='E_WIN_21_S2', XB=152.,154.,92.9,93.6,60.5,62.5 /
&HOLE ID='E_WIN_21_W1', XB=137.9,138.6,101.,103.,60.5,62.5 /
&HOLE ID='E_WIN_21_W2', XB=137.9,138.6,107.,109.,60.5,62.5 /
&HOLE ID='E_WIN_22_N1', XB=146.,148.,116.4,117.1,63.5,65.5 /
&HOLE ID='E_WIN_22_N2', XB=152.,154.,116.4,117.1,63.5,65.5 /
&HOLE ID='E_WIN_22_E1', XB=161.4,162.1,101.,103.,63.5,65.5 /
&HOLE ID='E_WIN_22_E2', XB=161.4,162.1,107.,109.,63.5,65.5 /
&HOLE ID='E_WIN_22_S1', XB=146.,148.,92.9,93.6,63.5,65.5 /
&HOLE ID='E_WIN_22_S2', XB=152.,154.,92.9,93.6,63.5,65.5 /
&HOLE ID='E_WIN_22_W1', XB=137.9,138.6,101.,103.,63.5,65.5 /
&HOLE ID='E_WIN_22_W2', XB=137.9,138.6,107.,109.,63.5,65.5 /
&HOLE ID='E_WIN_23_N1', XB=146.,148.,116.4,117.1,66.5,68.5 /
&HOLE ID='E_WIN_23_N2', XB=152.,154.,116.4,117.1,66.5,68.5 /
&HOLE ID='E_WIN_23_E1', XB=161.4,162.1,101.,103.,66.5,68.5 /
&HOLE ID='E_WIN_23_E2', XB=161.4,162.1,107.,109.,66.5,68.5 /
&HOLE ID='E_WIN_23_S1', XB=146.,148.,92.9,93.6,66.5,68.5 /
&HOLE ID='E_WIN_23_S2', XB=152.,154.,92.9,93.6,66.5,68.5 /
&HOLE ID='E_WIN_23_W1', XB=137.9,138.6,101.,103.,66.5,68.5 /
&HOLE ID='E_WIN_23_W2', XB=137.9,138.6,107.,109.,66.5,68.5 /
&HOLE ID='E_WIN_24_N1', XB=146.,148.,116.4,117.1,69.5,71.5 /
&HOLE ID='E_WIN_24_N2', XB=152.,154.,116.4,117.1,69.5,71.5 /
&HOLE ID='E_WIN_24_E1', XB=161.4,162.1,101.,103.,69.5,71.5 /
&HOLE ID='E_WIN_24_E2', XB=161.4,162.1,107.,109.,69.5,71.5 /
&HOLE ID='E_WIN_24_S1', XB=146.,148.,92.9,93.6,69.5,71.5 /
&HOLE ID='E_WIN_24_S2', XB=152.,154.,92.9,93.6,69.5,71.5 /
&HOLE ID='E_WIN_24_W1', XB=137.9,138.6,101.,103.,69.5,71.5 /
&HOLE ID='E_WIN_24_W2', XB=137.9,138.6,107.,109.,69.5,71.5 /
&HOLE ID='E_WIN_25_N1', XB=146.,148.,116.4,117.1,72.5,74.5 /
&HOLE ID='E_WIN_25_N2', XB=152.,154.,116.4,117.1,72.5,74.5 /
&HOLE ID='E_WIN_25_E1', XB=161.4,162.1,101.,103.,72.5,74.5 /
&HOLE ID='E_WIN_25_E2', XB=161.4,162.1,107.,109.,72.5,74.5 /
&HOLE ID='E_WIN_25_S1', XB=146.,148.,92.9,93.6,72.5,74.5 /
&HOLE ID='E_WIN_25_S2', XB=152.,154.,92.9,93.6,72.5,74.5 /
&HOLE ID='E_WIN_25_W1', XB=137.9,138.6,101.,103.,72.5,74.5 /
&HOLE ID='E_WIN_25_W2', XB=137.9,138.6,107.,109.,72.5,74.5 /
&HOLE ID='E_WIN_26_N1', XB=146.,148.,116.4,117.1,75.5,77.5 /
&HOLE ID='E_WIN_26_N2', XB=152.,154.,116.4,117.1,75.5,77.5 /
&HOLE ID='E_WIN_26_E1', XB=161.4,162.1,101.,103.,75.5,77.5 /
&HOLE ID='E_WIN_26_E2', XB=161.4,162.1,107.,109.,75.5,77.5 /
&HOLE ID='E_WIN_26_S1', XB=146.,148.,92.9,93.6,75.5,77.5 /
&HOLE ID='E_WIN_26_S2', XB=152.,154.,92.9,93.6,75.5,77.5 /
&HOLE ID='E_WIN_26_W1', XB=137.9,138.6,101.,103.,75.5,77.5 /
&HOLE ID='E_WIN_26_W2', XB=137.9,138.6,107.,109.,75.5,77.5 /
&HOLE ID='E_WIN_27_N1', XB=146.,148.,116.4,117.1,78.5,80.5 /
&HOLE ID='E_WIN_27_N2', XB=152.,154.,116.4,117.1,78.5,80.5 /
&HOLE ID='E_WIN_27_E1', XB=161.4,162.1,101.,103.,78.5,80.5 /
&HOLE ID='E_WIN_27_E2', XB=161.4,162.1,107.,109.,78.5,80.5 /
&HOLE ID='E_WIN_27_S1', XB=146.,148.,92.9,93.6,78.5,80.5 /
&HOLE ID='E_WIN_27_S2', XB=152.,154.,92.9,93.6,78.5,80.5 /
&HOLE ID='E_WIN_27_W1', XB=137.9,138.6,101.,103.,78.5,80.5 /
&HOLE ID='E_WIN_27_W2', XB=137.9,138.6,107.,109.,78.5,80.5 /
&HOLE ID='E_WIN_28_N1', XB=146.,148.,116.4,117.1,81.5,83.5 /
&HOLE ID='E_WIN_28_N2', XB=152.,154.,116.4,117.1,81.5,83.5 /
&HOLE ID='E_WIN_28_E1', XB=161.4,162.1,101.,103.,81.5,83.5 /
&HOLE ID='E_WIN_28_E2', XB=161.4,162.1,107.,109.,81.5,83.5 /
&HOLE ID='E_WIN_28_S1', XB=146.,148.,92.9,93.6,81.5,83.5 /
&HOLE ID='E_WIN_28_S2', XB=152.,154.,92.9,93.6,81.5,83.5 /
&HOLE ID='E_WIN_28_W1', XB=137.9,138.6,101.,103.,81.5,83.5 /
&HOLE ID='E_WIN_28_W2', XB=137.9,138.6,107.,109.,81.5,83.5 /

! ================= TOWER F =================
&OBST ID='F_W_N_C', XB=103.,113.,126.5,127.,0.,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&OBST ID='F_W_NE_V', XB=112.5,113.,120.,127.,0.,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&OBST ID='F_W_NE_H', XB=113.,120.,119.5,120.,0.,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&OBST ID='F_W_E_C', XB=119.5,120.,110.,120.,0.,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&OBST ID='F_W_SE_H', XB=113.,120.,110.,110.5,0.,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&OBST ID='F_W_SE_V', XB=112.5,113.,103.,110.,0.,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&OBST ID='F_W_S_C', XB=103.,113.,103.,103.5,0.,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&OBST ID='F_W_SW_V', XB=103.,103.5,103.,110.,0.,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&OBST ID='F_W_SW_H', XB=96.,103.,110.,110.5,0.,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&OBST ID='F_W_W_C', XB=96.,96.5,110.,120.,0.,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&OBST ID='F_W_NW_H', XB=96.,103.,119.5,120.,0.,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&OBST ID='F_W_NW_V', XB=103.,103.5,120.,127.,0.,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&OBST ID='F_FLV_01', XB=103.,113.,103.,127.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_01', XB=96.,120.,110.,120.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_02', XB=103.,113.,103.,127.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_02', XB=96.,120.,110.,120.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_03', XB=103.,113.,103.,127.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_03', XB=96.,120.,110.,120.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_04', XB=103.,113.,103.,127.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_04', XB=96.,120.,110.,120.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_05', XB=103.,113.,103.,127.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_05', XB=96.,120.,110.,120.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_06', XB=103.,113.,103.,127.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_06', XB=96.,120.,110.,120.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_07', XB=103.,113.,103.,127.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_07', XB=96.,120.,110.,120.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_08', XB=103.,113.,103.,127.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_08', XB=96.,120.,110.,120.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_09', XB=103.,113.,103.,127.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_09', XB=96.,120.,110.,120.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_10', XB=103.,113.,103.,127.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_10', XB=96.,120.,110.,120.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_11', XB=103.,113.,103.,127.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_11', XB=96.,120.,110.,120.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_12', XB=103.,113.,103.,127.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_12', XB=96.,120.,110.,120.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_13', XB=103.,113.,103.,127.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_13', XB=96.,120.,110.,120.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_14', XB=103.,113.,103.,127.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_14', XB=96.,120.,110.,120.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_15', XB=103.,113.,103.,127.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_15', XB=96.,120.,110.,120.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_16', XB=103.,113.,103.,127.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_16', XB=96.,120.,110.,120.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_17', XB=103.,113.,103.,127.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_17', XB=96.,120.,110.,120.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_18', XB=103.,113.,103.,127.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_18', XB=96.,120.,110.,120.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_19', XB=103.,113.,103.,127.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_19', XB=96.,120.,110.,120.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_20', XB=103.,113.,103.,127.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_20', XB=96.,120.,110.,120.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_21', XB=103.,113.,103.,127.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_21', XB=96.,120.,110.,120.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_22', XB=103.,113.,103.,127.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_22', XB=96.,120.,110.,120.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_23', XB=103.,113.,103.,127.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_23', XB=96.,120.,110.,120.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_24', XB=103.,113.,103.,127.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_24', XB=96.,120.,110.,120.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_25', XB=103.,113.,103.,127.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_25', XB=96.,120.,110.,120.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_26', XB=103.,113.,103.,127.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_26', XB=96.,120.,110.,120.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_27', XB=103.,113.,103.,127.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_27', XB=96.,120.,110.,120.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLV_28', XB=103.,113.,103.,127.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_FLH_28', XB=96.,120.,110.,120.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='F_CORE', XB=105.,111.,112.,118.,0.,84., RGB=105,105,110, TRANSPARENCY=0.50 /
&OBST ID='F_ROOF_V', XB=103.,113.,103.,127.,83.5,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&OBST ID='F_ROOF_H', XB=96.,120.,110.,120.,83.5,84., RGB=122,122,132, TRANSPARENCY=0.25 /
&HOLE ID='F_WIN_01_N1', XB=104.,106.,126.4,127.1,0.5,2.5 /
&HOLE ID='F_WIN_01_N2', XB=110.,112.,126.4,127.1,0.5,2.5 /
&HOLE ID='F_WIN_01_E1', XB=119.4,120.1,111.,113.,0.5,2.5 /
&HOLE ID='F_WIN_01_E2', XB=119.4,120.1,117.,119.,0.5,2.5 /
&HOLE ID='F_WIN_01_S1', XB=104.,106.,102.9,103.6,0.5,2.5 /
&HOLE ID='F_WIN_01_S2', XB=110.,112.,102.9,103.6,0.5,2.5 /
&HOLE ID='F_WIN_01_W1', XB=95.9,96.6,111.,113.,0.5,2.5 /
&HOLE ID='F_WIN_01_W2', XB=95.9,96.6,117.,119.,0.5,2.5 /
&HOLE ID='F_WIN_02_N1', XB=104.,106.,126.4,127.1,3.5,5.5 /
&HOLE ID='F_WIN_02_N2', XB=110.,112.,126.4,127.1,3.5,5.5 /
&HOLE ID='F_WIN_02_E1', XB=119.4,120.1,111.,113.,3.5,5.5 /
&HOLE ID='F_WIN_02_E2', XB=119.4,120.1,117.,119.,3.5,5.5 /
&HOLE ID='F_WIN_02_S1', XB=104.,106.,102.9,103.6,3.5,5.5 /
&HOLE ID='F_WIN_02_S2', XB=110.,112.,102.9,103.6,3.5,5.5 /
&HOLE ID='F_WIN_02_W1', XB=95.9,96.6,111.,113.,3.5,5.5 /
&HOLE ID='F_WIN_02_W2', XB=95.9,96.6,117.,119.,3.5,5.5 /
&HOLE ID='F_WIN_03_N1', XB=104.,106.,126.4,127.1,6.5,8.5 /
&HOLE ID='F_WIN_03_N2', XB=110.,112.,126.4,127.1,6.5,8.5 /
&HOLE ID='F_WIN_03_E1', XB=119.4,120.1,111.,113.,6.5,8.5 /
&HOLE ID='F_WIN_03_E2', XB=119.4,120.1,117.,119.,6.5,8.5 /
&HOLE ID='F_WIN_03_S1', XB=104.,106.,102.9,103.6,6.5,8.5 /
&HOLE ID='F_WIN_03_S2', XB=110.,112.,102.9,103.6,6.5,8.5 /
&HOLE ID='F_WIN_03_W1', XB=95.9,96.6,111.,113.,6.5,8.5 /
&HOLE ID='F_WIN_03_W2', XB=95.9,96.6,117.,119.,6.5,8.5 /
&HOLE ID='F_WIN_04_N1', XB=104.,106.,126.4,127.1,9.5,11.5 /
&HOLE ID='F_WIN_04_N2', XB=110.,112.,126.4,127.1,9.5,11.5 /
&HOLE ID='F_WIN_04_E1', XB=119.4,120.1,111.,113.,9.5,11.5 /
&HOLE ID='F_WIN_04_E2', XB=119.4,120.1,117.,119.,9.5,11.5 /
&HOLE ID='F_WIN_04_S1', XB=104.,106.,102.9,103.6,9.5,11.5 /
&HOLE ID='F_WIN_04_S2', XB=110.,112.,102.9,103.6,9.5,11.5 /
&HOLE ID='F_WIN_04_W1', XB=95.9,96.6,111.,113.,9.5,11.5 /
&HOLE ID='F_WIN_04_W2', XB=95.9,96.6,117.,119.,9.5,11.5 /
&HOLE ID='F_WIN_05_N1', XB=104.,106.,126.4,127.1,12.5,14.5 /
&HOLE ID='F_WIN_05_N2', XB=110.,112.,126.4,127.1,12.5,14.5 /
&HOLE ID='F_WIN_05_E1', XB=119.4,120.1,111.,113.,12.5,14.5 /
&HOLE ID='F_WIN_05_E2', XB=119.4,120.1,117.,119.,12.5,14.5 /
&HOLE ID='F_WIN_05_S1', XB=104.,106.,102.9,103.6,12.5,14.5 /
&HOLE ID='F_WIN_05_S2', XB=110.,112.,102.9,103.6,12.5,14.5 /
&HOLE ID='F_WIN_05_W1', XB=95.9,96.6,111.,113.,12.5,14.5 /
&HOLE ID='F_WIN_05_W2', XB=95.9,96.6,117.,119.,12.5,14.5 /
&HOLE ID='F_WIN_06_N1', XB=104.,106.,126.4,127.1,15.5,17.5 /
&HOLE ID='F_WIN_06_N2', XB=110.,112.,126.4,127.1,15.5,17.5 /
&HOLE ID='F_WIN_06_E1', XB=119.4,120.1,111.,113.,15.5,17.5 /
&HOLE ID='F_WIN_06_E2', XB=119.4,120.1,117.,119.,15.5,17.5 /
&HOLE ID='F_WIN_06_S1', XB=104.,106.,102.9,103.6,15.5,17.5 /
&HOLE ID='F_WIN_06_S2', XB=110.,112.,102.9,103.6,15.5,17.5 /
&HOLE ID='F_WIN_06_W1', XB=95.9,96.6,111.,113.,15.5,17.5 /
&HOLE ID='F_WIN_06_W2', XB=95.9,96.6,117.,119.,15.5,17.5 /
&HOLE ID='F_WIN_07_N1', XB=104.,106.,126.4,127.1,18.5,20.5 /
&HOLE ID='F_WIN_07_N2', XB=110.,112.,126.4,127.1,18.5,20.5 /
&HOLE ID='F_WIN_07_E1', XB=119.4,120.1,111.,113.,18.5,20.5 /
&HOLE ID='F_WIN_07_E2', XB=119.4,120.1,117.,119.,18.5,20.5 /
&HOLE ID='F_WIN_07_S1', XB=104.,106.,102.9,103.6,18.5,20.5 /
&HOLE ID='F_WIN_07_S2', XB=110.,112.,102.9,103.6,18.5,20.5 /
&HOLE ID='F_WIN_07_W1', XB=95.9,96.6,111.,113.,18.5,20.5 /
&HOLE ID='F_WIN_07_W2', XB=95.9,96.6,117.,119.,18.5,20.5 /
&HOLE ID='F_WIN_08_N1', XB=104.,106.,126.4,127.1,21.5,23.5 /
&HOLE ID='F_WIN_08_N2', XB=110.,112.,126.4,127.1,21.5,23.5 /
&HOLE ID='F_WIN_08_E1', XB=119.4,120.1,111.,113.,21.5,23.5 /
&HOLE ID='F_WIN_08_E2', XB=119.4,120.1,117.,119.,21.5,23.5 /
&HOLE ID='F_WIN_08_S1', XB=104.,106.,102.9,103.6,21.5,23.5 /
&HOLE ID='F_WIN_08_S2', XB=110.,112.,102.9,103.6,21.5,23.5 /
&HOLE ID='F_WIN_08_W1', XB=95.9,96.6,111.,113.,21.5,23.5 /
&HOLE ID='F_WIN_08_W2', XB=95.9,96.6,117.,119.,21.5,23.5 /
&HOLE ID='F_WIN_09_N1', XB=104.,106.,126.4,127.1,24.5,26.5 /
&HOLE ID='F_WIN_09_N2', XB=110.,112.,126.4,127.1,24.5,26.5 /
&HOLE ID='F_WIN_09_E1', XB=119.4,120.1,111.,113.,24.5,26.5 /
&HOLE ID='F_WIN_09_E2', XB=119.4,120.1,117.,119.,24.5,26.5 /
&HOLE ID='F_WIN_09_S1', XB=104.,106.,102.9,103.6,24.5,26.5 /
&HOLE ID='F_WIN_09_S2', XB=110.,112.,102.9,103.6,24.5,26.5 /
&HOLE ID='F_WIN_09_W1', XB=95.9,96.6,111.,113.,24.5,26.5 /
&HOLE ID='F_WIN_09_W2', XB=95.9,96.6,117.,119.,24.5,26.5 /
&HOLE ID='F_WIN_10_N1', XB=104.,106.,126.4,127.1,27.5,29.5 /
&HOLE ID='F_WIN_10_N2', XB=110.,112.,126.4,127.1,27.5,29.5 /
&HOLE ID='F_WIN_10_E1', XB=119.4,120.1,111.,113.,27.5,29.5 /
&HOLE ID='F_WIN_10_E2', XB=119.4,120.1,117.,119.,27.5,29.5 /
&HOLE ID='F_WIN_10_S1', XB=104.,106.,102.9,103.6,27.5,29.5 /
&HOLE ID='F_WIN_10_S2', XB=110.,112.,102.9,103.6,27.5,29.5 /
&HOLE ID='F_WIN_10_W1', XB=95.9,96.6,111.,113.,27.5,29.5 /
&HOLE ID='F_WIN_10_W2', XB=95.9,96.6,117.,119.,27.5,29.5 /
&HOLE ID='F_WIN_11_N1', XB=104.,106.,126.4,127.1,30.5,32.5 /
&HOLE ID='F_WIN_11_N2', XB=110.,112.,126.4,127.1,30.5,32.5 /
&HOLE ID='F_WIN_11_E1', XB=119.4,120.1,111.,113.,30.5,32.5 /
&HOLE ID='F_WIN_11_E2', XB=119.4,120.1,117.,119.,30.5,32.5 /
&HOLE ID='F_WIN_11_S1', XB=104.,106.,102.9,103.6,30.5,32.5 /
&HOLE ID='F_WIN_11_S2', XB=110.,112.,102.9,103.6,30.5,32.5 /
&HOLE ID='F_WIN_11_W1', XB=95.9,96.6,111.,113.,30.5,32.5 /
&HOLE ID='F_WIN_11_W2', XB=95.9,96.6,117.,119.,30.5,32.5 /
&HOLE ID='F_WIN_12_N1', XB=104.,106.,126.4,127.1,33.5,35.5 /
&HOLE ID='F_WIN_12_N2', XB=110.,112.,126.4,127.1,33.5,35.5 /
&HOLE ID='F_WIN_12_E1', XB=119.4,120.1,111.,113.,33.5,35.5 /
&HOLE ID='F_WIN_12_E2', XB=119.4,120.1,117.,119.,33.5,35.5 /
&HOLE ID='F_WIN_12_S1', XB=104.,106.,102.9,103.6,33.5,35.5 /
&HOLE ID='F_WIN_12_S2', XB=110.,112.,102.9,103.6,33.5,35.5 /
&HOLE ID='F_WIN_12_W1', XB=95.9,96.6,111.,113.,33.5,35.5 /
&HOLE ID='F_WIN_12_W2', XB=95.9,96.6,117.,119.,33.5,35.5 /
&HOLE ID='F_WIN_13_N1', XB=104.,106.,126.4,127.1,36.5,38.5 /
&HOLE ID='F_WIN_13_N2', XB=110.,112.,126.4,127.1,36.5,38.5 /
&HOLE ID='F_WIN_13_E1', XB=119.4,120.1,111.,113.,36.5,38.5 /
&HOLE ID='F_WIN_13_E2', XB=119.4,120.1,117.,119.,36.5,38.5 /
&HOLE ID='F_WIN_13_S1', XB=104.,106.,102.9,103.6,36.5,38.5 /
&HOLE ID='F_WIN_13_S2', XB=110.,112.,102.9,103.6,36.5,38.5 /
&HOLE ID='F_WIN_13_W1', XB=95.9,96.6,111.,113.,36.5,38.5 /
&HOLE ID='F_WIN_13_W2', XB=95.9,96.6,117.,119.,36.5,38.5 /
&HOLE ID='F_WIN_14_N1', XB=104.,106.,126.4,127.1,39.5,41.5 /
&HOLE ID='F_WIN_14_N2', XB=110.,112.,126.4,127.1,39.5,41.5 /
&HOLE ID='F_WIN_14_E1', XB=119.4,120.1,111.,113.,39.5,41.5 /
&HOLE ID='F_WIN_14_E2', XB=119.4,120.1,117.,119.,39.5,41.5 /
&HOLE ID='F_WIN_14_S1', XB=104.,106.,102.9,103.6,39.5,41.5 /
&HOLE ID='F_WIN_14_S2', XB=110.,112.,102.9,103.6,39.5,41.5 /
&HOLE ID='F_WIN_14_W1', XB=95.9,96.6,111.,113.,39.5,41.5 /
&HOLE ID='F_WIN_14_W2', XB=95.9,96.6,117.,119.,39.5,41.5 /
&HOLE ID='F_WIN_15_N1', XB=104.,106.,126.4,127.1,42.5,44.5 /
&HOLE ID='F_WIN_15_N2', XB=110.,112.,126.4,127.1,42.5,44.5 /
&HOLE ID='F_WIN_15_E1', XB=119.4,120.1,111.,113.,42.5,44.5 /
&HOLE ID='F_WIN_15_E2', XB=119.4,120.1,117.,119.,42.5,44.5 /
&HOLE ID='F_WIN_15_S1', XB=104.,106.,102.9,103.6,42.5,44.5 /
&HOLE ID='F_WIN_15_S2', XB=110.,112.,102.9,103.6,42.5,44.5 /
&HOLE ID='F_WIN_15_W1', XB=95.9,96.6,111.,113.,42.5,44.5 /
&HOLE ID='F_WIN_15_W2', XB=95.9,96.6,117.,119.,42.5,44.5 /
&HOLE ID='F_WIN_16_N1', XB=104.,106.,126.4,127.1,45.5,47.5 /
&HOLE ID='F_WIN_16_N2', XB=110.,112.,126.4,127.1,45.5,47.5 /
&HOLE ID='F_WIN_16_E1', XB=119.4,120.1,111.,113.,45.5,47.5 /
&HOLE ID='F_WIN_16_E2', XB=119.4,120.1,117.,119.,45.5,47.5 /
&HOLE ID='F_WIN_16_S1', XB=104.,106.,102.9,103.6,45.5,47.5 /
&HOLE ID='F_WIN_16_S2', XB=110.,112.,102.9,103.6,45.5,47.5 /
&HOLE ID='F_WIN_16_W1', XB=95.9,96.6,111.,113.,45.5,47.5 /
&HOLE ID='F_WIN_16_W2', XB=95.9,96.6,117.,119.,45.5,47.5 /
&HOLE ID='F_WIN_17_N1', XB=104.,106.,126.4,127.1,48.5,50.5 /
&HOLE ID='F_WIN_17_N2', XB=110.,112.,126.4,127.1,48.5,50.5 /
&HOLE ID='F_WIN_17_E1', XB=119.4,120.1,111.,113.,48.5,50.5 /
&HOLE ID='F_WIN_17_E2', XB=119.4,120.1,117.,119.,48.5,50.5 /
&HOLE ID='F_WIN_17_S1', XB=104.,106.,102.9,103.6,48.5,50.5 /
&HOLE ID='F_WIN_17_S2', XB=110.,112.,102.9,103.6,48.5,50.5 /
&HOLE ID='F_WIN_17_W1', XB=95.9,96.6,111.,113.,48.5,50.5 /
&HOLE ID='F_WIN_17_W2', XB=95.9,96.6,117.,119.,48.5,50.5 /
&HOLE ID='F_WIN_18_N1', XB=104.,106.,126.4,127.1,51.5,53.5 /
&HOLE ID='F_WIN_18_N2', XB=110.,112.,126.4,127.1,51.5,53.5 /
&HOLE ID='F_WIN_18_E1', XB=119.4,120.1,111.,113.,51.5,53.5 /
&HOLE ID='F_WIN_18_E2', XB=119.4,120.1,117.,119.,51.5,53.5 /
&HOLE ID='F_WIN_18_S1', XB=104.,106.,102.9,103.6,51.5,53.5 /
&HOLE ID='F_WIN_18_S2', XB=110.,112.,102.9,103.6,51.5,53.5 /
&HOLE ID='F_WIN_18_W1', XB=95.9,96.6,111.,113.,51.5,53.5 /
&HOLE ID='F_WIN_18_W2', XB=95.9,96.6,117.,119.,51.5,53.5 /
&HOLE ID='F_WIN_19_N1', XB=104.,106.,126.4,127.1,54.5,56.5 /
&HOLE ID='F_WIN_19_N2', XB=110.,112.,126.4,127.1,54.5,56.5 /
&HOLE ID='F_WIN_19_E1', XB=119.4,120.1,111.,113.,54.5,56.5 /
&HOLE ID='F_WIN_19_E2', XB=119.4,120.1,117.,119.,54.5,56.5 /
&HOLE ID='F_WIN_19_S1', XB=104.,106.,102.9,103.6,54.5,56.5 /
&HOLE ID='F_WIN_19_S2', XB=110.,112.,102.9,103.6,54.5,56.5 /
&HOLE ID='F_WIN_19_W1', XB=95.9,96.6,111.,113.,54.5,56.5 /
&HOLE ID='F_WIN_19_W2', XB=95.9,96.6,117.,119.,54.5,56.5 /
&HOLE ID='F_WIN_20_N1', XB=104.,106.,126.4,127.1,57.5,59.5 /
&HOLE ID='F_WIN_20_N2', XB=110.,112.,126.4,127.1,57.5,59.5 /
&HOLE ID='F_WIN_20_E1', XB=119.4,120.1,111.,113.,57.5,59.5 /
&HOLE ID='F_WIN_20_E2', XB=119.4,120.1,117.,119.,57.5,59.5 /
&HOLE ID='F_WIN_20_S1', XB=104.,106.,102.9,103.6,57.5,59.5 /
&HOLE ID='F_WIN_20_S2', XB=110.,112.,102.9,103.6,57.5,59.5 /
&HOLE ID='F_WIN_20_W1', XB=95.9,96.6,111.,113.,57.5,59.5 /
&HOLE ID='F_WIN_20_W2', XB=95.9,96.6,117.,119.,57.5,59.5 /
&HOLE ID='F_WIN_21_N1', XB=104.,106.,126.4,127.1,60.5,62.5 /
&HOLE ID='F_WIN_21_N2', XB=110.,112.,126.4,127.1,60.5,62.5 /
&HOLE ID='F_WIN_21_E1', XB=119.4,120.1,111.,113.,60.5,62.5 /
&HOLE ID='F_WIN_21_E2', XB=119.4,120.1,117.,119.,60.5,62.5 /
&HOLE ID='F_WIN_21_S1', XB=104.,106.,102.9,103.6,60.5,62.5 /
&HOLE ID='F_WIN_21_S2', XB=110.,112.,102.9,103.6,60.5,62.5 /
&HOLE ID='F_WIN_21_W1', XB=95.9,96.6,111.,113.,60.5,62.5 /
&HOLE ID='F_WIN_21_W2', XB=95.9,96.6,117.,119.,60.5,62.5 /
&HOLE ID='F_WIN_22_N1', XB=104.,106.,126.4,127.1,63.5,65.5 /
&HOLE ID='F_WIN_22_N2', XB=110.,112.,126.4,127.1,63.5,65.5 /
&HOLE ID='F_WIN_22_E1', XB=119.4,120.1,111.,113.,63.5,65.5 /
&HOLE ID='F_WIN_22_E2', XB=119.4,120.1,117.,119.,63.5,65.5 /
&HOLE ID='F_WIN_22_S1', XB=104.,106.,102.9,103.6,63.5,65.5 /
&HOLE ID='F_WIN_22_S2', XB=110.,112.,102.9,103.6,63.5,65.5 /
&HOLE ID='F_WIN_22_W1', XB=95.9,96.6,111.,113.,63.5,65.5 /
&HOLE ID='F_WIN_22_W2', XB=95.9,96.6,117.,119.,63.5,65.5 /
&HOLE ID='F_WIN_23_N1', XB=104.,106.,126.4,127.1,66.5,68.5 /
&HOLE ID='F_WIN_23_N2', XB=110.,112.,126.4,127.1,66.5,68.5 /
&HOLE ID='F_WIN_23_E1', XB=119.4,120.1,111.,113.,66.5,68.5 /
&HOLE ID='F_WIN_23_E2', XB=119.4,120.1,117.,119.,66.5,68.5 /
&HOLE ID='F_WIN_23_S1', XB=104.,106.,102.9,103.6,66.5,68.5 /
&HOLE ID='F_WIN_23_S2', XB=110.,112.,102.9,103.6,66.5,68.5 /
&HOLE ID='F_WIN_23_W1', XB=95.9,96.6,111.,113.,66.5,68.5 /
&HOLE ID='F_WIN_23_W2', XB=95.9,96.6,117.,119.,66.5,68.5 /
&HOLE ID='F_WIN_24_N1', XB=104.,106.,126.4,127.1,69.5,71.5 /
&HOLE ID='F_WIN_24_N2', XB=110.,112.,126.4,127.1,69.5,71.5 /
&HOLE ID='F_WIN_24_E1', XB=119.4,120.1,111.,113.,69.5,71.5 /
&HOLE ID='F_WIN_24_E2', XB=119.4,120.1,117.,119.,69.5,71.5 /
&HOLE ID='F_WIN_24_S1', XB=104.,106.,102.9,103.6,69.5,71.5 /
&HOLE ID='F_WIN_24_S2', XB=110.,112.,102.9,103.6,69.5,71.5 /
&HOLE ID='F_WIN_24_W1', XB=95.9,96.6,111.,113.,69.5,71.5 /
&HOLE ID='F_WIN_24_W2', XB=95.9,96.6,117.,119.,69.5,71.5 /
&HOLE ID='F_WIN_25_N1', XB=104.,106.,126.4,127.1,72.5,74.5 /
&HOLE ID='F_WIN_25_N2', XB=110.,112.,126.4,127.1,72.5,74.5 /
&HOLE ID='F_WIN_25_E1', XB=119.4,120.1,111.,113.,72.5,74.5 /
&HOLE ID='F_WIN_25_E2', XB=119.4,120.1,117.,119.,72.5,74.5 /
&HOLE ID='F_WIN_25_S1', XB=104.,106.,102.9,103.6,72.5,74.5 /
&HOLE ID='F_WIN_25_S2', XB=110.,112.,102.9,103.6,72.5,74.5 /
&HOLE ID='F_WIN_25_W1', XB=95.9,96.6,111.,113.,72.5,74.5 /
&HOLE ID='F_WIN_25_W2', XB=95.9,96.6,117.,119.,72.5,74.5 /
&HOLE ID='F_WIN_26_N1', XB=104.,106.,126.4,127.1,75.5,77.5 /
&HOLE ID='F_WIN_26_N2', XB=110.,112.,126.4,127.1,75.5,77.5 /
&HOLE ID='F_WIN_26_E1', XB=119.4,120.1,111.,113.,75.5,77.5 /
&HOLE ID='F_WIN_26_E2', XB=119.4,120.1,117.,119.,75.5,77.5 /
&HOLE ID='F_WIN_26_S1', XB=104.,106.,102.9,103.6,75.5,77.5 /
&HOLE ID='F_WIN_26_S2', XB=110.,112.,102.9,103.6,75.5,77.5 /
&HOLE ID='F_WIN_26_W1', XB=95.9,96.6,111.,113.,75.5,77.5 /
&HOLE ID='F_WIN_26_W2', XB=95.9,96.6,117.,119.,75.5,77.5 /
&HOLE ID='F_WIN_27_N1', XB=104.,106.,126.4,127.1,78.5,80.5 /
&HOLE ID='F_WIN_27_N2', XB=110.,112.,126.4,127.1,78.5,80.5 /
&HOLE ID='F_WIN_27_E1', XB=119.4,120.1,111.,113.,78.5,80.5 /
&HOLE ID='F_WIN_27_E2', XB=119.4,120.1,117.,119.,78.5,80.5 /
&HOLE ID='F_WIN_27_S1', XB=104.,106.,102.9,103.6,78.5,80.5 /
&HOLE ID='F_WIN_27_S2', XB=110.,112.,102.9,103.6,78.5,80.5 /
&HOLE ID='F_WIN_27_W1', XB=95.9,96.6,111.,113.,78.5,80.5 /
&HOLE ID='F_WIN_27_W2', XB=95.9,96.6,117.,119.,78.5,80.5 /
&HOLE ID='F_WIN_28_N1', XB=104.,106.,126.4,127.1,81.5,83.5 /
&HOLE ID='F_WIN_28_N2', XB=110.,112.,126.4,127.1,81.5,83.5 /
&HOLE ID='F_WIN_28_E1', XB=119.4,120.1,111.,113.,81.5,83.5 /
&HOLE ID='F_WIN_28_E2', XB=119.4,120.1,117.,119.,81.5,83.5 /
&HOLE ID='F_WIN_28_S1', XB=104.,106.,102.9,103.6,81.5,83.5 /
&HOLE ID='F_WIN_28_S2', XB=110.,112.,102.9,103.6,81.5,83.5 /
&HOLE ID='F_WIN_28_W1', XB=95.9,96.6,111.,113.,81.5,83.5 /
&HOLE ID='F_WIN_28_W2', XB=95.9,96.6,117.,119.,81.5,83.5 /

! ================= TOWER G =================
&OBST ID='G_W_N_C', XB=60.,70.,121.5,122.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='G_W_NE_V', XB=69.5,70.,115.,122.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='G_W_NE_H', XB=70.,77.,114.5,115.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='G_W_E_C', XB=76.5,77.,105.,115.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='G_W_SE_H', XB=70.,77.,105.,105.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='G_W_SE_V', XB=69.5,70.,98.,105.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='G_W_S_C', XB=60.,70.,98.,98.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='G_W_SW_V', XB=60.,60.5,98.,105.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='G_W_SW_H', XB=53.,60.,105.,105.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='G_W_W_C', XB=53.,53.5,105.,115.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='G_W_NW_H', XB=53.,60.,114.5,115.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='G_W_NW_V', XB=60.,60.5,115.,122.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='G_FLV_01', XB=60.,70.,98.,122.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_01', XB=53.,77.,105.,115.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_02', XB=60.,70.,98.,122.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_02', XB=53.,77.,105.,115.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_03', XB=60.,70.,98.,122.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_03', XB=53.,77.,105.,115.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_04', XB=60.,70.,98.,122.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_04', XB=53.,77.,105.,115.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_05', XB=60.,70.,98.,122.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_05', XB=53.,77.,105.,115.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_06', XB=60.,70.,98.,122.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_06', XB=53.,77.,105.,115.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_07', XB=60.,70.,98.,122.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_07', XB=53.,77.,105.,115.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_08', XB=60.,70.,98.,122.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_08', XB=53.,77.,105.,115.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_09', XB=60.,70.,98.,122.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_09', XB=53.,77.,105.,115.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_10', XB=60.,70.,98.,122.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_10', XB=53.,77.,105.,115.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_11', XB=60.,70.,98.,122.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_11', XB=53.,77.,105.,115.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_12', XB=60.,70.,98.,122.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_12', XB=53.,77.,105.,115.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_13', XB=60.,70.,98.,122.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_13', XB=53.,77.,105.,115.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_14', XB=60.,70.,98.,122.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_14', XB=53.,77.,105.,115.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_15', XB=60.,70.,98.,122.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_15', XB=53.,77.,105.,115.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_16', XB=60.,70.,98.,122.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_16', XB=53.,77.,105.,115.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_17', XB=60.,70.,98.,122.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_17', XB=53.,77.,105.,115.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_18', XB=60.,70.,98.,122.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_18', XB=53.,77.,105.,115.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_19', XB=60.,70.,98.,122.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_19', XB=53.,77.,105.,115.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_20', XB=60.,70.,98.,122.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_20', XB=53.,77.,105.,115.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_21', XB=60.,70.,98.,122.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_21', XB=53.,77.,105.,115.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_22', XB=60.,70.,98.,122.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_22', XB=53.,77.,105.,115.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_23', XB=60.,70.,98.,122.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_23', XB=53.,77.,105.,115.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_24', XB=60.,70.,98.,122.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_24', XB=53.,77.,105.,115.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_25', XB=60.,70.,98.,122.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_25', XB=53.,77.,105.,115.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_26', XB=60.,70.,98.,122.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_26', XB=53.,77.,105.,115.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_27', XB=60.,70.,98.,122.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_27', XB=53.,77.,105.,115.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLV_28', XB=60.,70.,98.,122.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_FLH_28', XB=53.,77.,105.,115.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='G_CORE', XB=62.,68.,107.,113.,0.,84., RGB=105,105,110, TRANSPARENCY=0.50 /
&OBST ID='G_ROOF_V', XB=60.,70.,98.,122.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='G_ROOF_H', XB=53.,77.,105.,115.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&HOLE ID='G_WIN_01_N1', XB=61.,63.,121.4,122.1,0.5,2.5 /
&HOLE ID='G_WIN_01_N2', XB=67.,69.,121.4,122.1,0.5,2.5 /
&HOLE ID='G_WIN_01_E1', XB=76.4,77.1,106.,108.,0.5,2.5 /
&HOLE ID='G_WIN_01_E2', XB=76.4,77.1,112.,114.,0.5,2.5 /
&HOLE ID='G_WIN_01_S1', XB=61.,63.,97.9,98.6,0.5,2.5 /
&HOLE ID='G_WIN_01_S2', XB=67.,69.,97.9,98.6,0.5,2.5 /
&HOLE ID='G_WIN_01_W1', XB=52.9,53.6,106.,108.,0.5,2.5 /
&HOLE ID='G_WIN_01_W2', XB=52.9,53.6,112.,114.,0.5,2.5 /
&HOLE ID='G_WIN_02_N1', XB=61.,63.,121.4,122.1,3.5,5.5 /
&HOLE ID='G_WIN_02_N2', XB=67.,69.,121.4,122.1,3.5,5.5 /
&HOLE ID='G_WIN_02_E1', XB=76.4,77.1,106.,108.,3.5,5.5 /
&HOLE ID='G_WIN_02_E2', XB=76.4,77.1,112.,114.,3.5,5.5 /
&HOLE ID='G_WIN_02_S1', XB=61.,63.,97.9,98.6,3.5,5.5 /
&HOLE ID='G_WIN_02_S2', XB=67.,69.,97.9,98.6,3.5,5.5 /
&HOLE ID='G_WIN_02_W1', XB=52.9,53.6,106.,108.,3.5,5.5 /
&HOLE ID='G_WIN_02_W2', XB=52.9,53.6,112.,114.,3.5,5.5 /
&HOLE ID='G_WIN_03_N1', XB=61.,63.,121.4,122.1,6.5,8.5 /
&HOLE ID='G_WIN_03_N2', XB=67.,69.,121.4,122.1,6.5,8.5 /
&HOLE ID='G_WIN_03_E1', XB=76.4,77.1,106.,108.,6.5,8.5 /
&HOLE ID='G_WIN_03_E2', XB=76.4,77.1,112.,114.,6.5,8.5 /
&HOLE ID='G_WIN_03_S1', XB=61.,63.,97.9,98.6,6.5,8.5 /
&HOLE ID='G_WIN_03_S2', XB=67.,69.,97.9,98.6,6.5,8.5 /
&HOLE ID='G_WIN_03_W1', XB=52.9,53.6,106.,108.,6.5,8.5 /
&HOLE ID='G_WIN_03_W2', XB=52.9,53.6,112.,114.,6.5,8.5 /
&HOLE ID='G_WIN_04_N1', XB=61.,63.,121.4,122.1,9.5,11.5 /
&HOLE ID='G_WIN_04_N2', XB=67.,69.,121.4,122.1,9.5,11.5 /
&HOLE ID='G_WIN_04_E1', XB=76.4,77.1,106.,108.,9.5,11.5 /
&HOLE ID='G_WIN_04_E2', XB=76.4,77.1,112.,114.,9.5,11.5 /
&HOLE ID='G_WIN_04_S1', XB=61.,63.,97.9,98.6,9.5,11.5 /
&HOLE ID='G_WIN_04_S2', XB=67.,69.,97.9,98.6,9.5,11.5 /
&HOLE ID='G_WIN_04_W1', XB=52.9,53.6,106.,108.,9.5,11.5 /
&HOLE ID='G_WIN_04_W2', XB=52.9,53.6,112.,114.,9.5,11.5 /
&HOLE ID='G_WIN_05_N1', XB=61.,63.,121.4,122.1,12.5,14.5 /
&HOLE ID='G_WIN_05_N2', XB=67.,69.,121.4,122.1,12.5,14.5 /
&HOLE ID='G_WIN_05_E1', XB=76.4,77.1,106.,108.,12.5,14.5 /
&HOLE ID='G_WIN_05_E2', XB=76.4,77.1,112.,114.,12.5,14.5 /
&HOLE ID='G_WIN_05_S1', XB=61.,63.,97.9,98.6,12.5,14.5 /
&HOLE ID='G_WIN_05_S2', XB=67.,69.,97.9,98.6,12.5,14.5 /
&HOLE ID='G_WIN_05_W1', XB=52.9,53.6,106.,108.,12.5,14.5 /
&HOLE ID='G_WIN_05_W2', XB=52.9,53.6,112.,114.,12.5,14.5 /
&HOLE ID='G_WIN_06_N1', XB=61.,63.,121.4,122.1,15.5,17.5 /
&HOLE ID='G_WIN_06_N2', XB=67.,69.,121.4,122.1,15.5,17.5 /
&HOLE ID='G_WIN_06_E1', XB=76.4,77.1,106.,108.,15.5,17.5 /
&HOLE ID='G_WIN_06_E2', XB=76.4,77.1,112.,114.,15.5,17.5 /
&HOLE ID='G_WIN_06_S1', XB=61.,63.,97.9,98.6,15.5,17.5 /
&HOLE ID='G_WIN_06_S2', XB=67.,69.,97.9,98.6,15.5,17.5 /
&HOLE ID='G_WIN_06_W1', XB=52.9,53.6,106.,108.,15.5,17.5 /
&HOLE ID='G_WIN_06_W2', XB=52.9,53.6,112.,114.,15.5,17.5 /
&HOLE ID='G_WIN_07_N1', XB=61.,63.,121.4,122.1,18.5,20.5 /
&HOLE ID='G_WIN_07_N2', XB=67.,69.,121.4,122.1,18.5,20.5 /
&HOLE ID='G_WIN_07_E1', XB=76.4,77.1,106.,108.,18.5,20.5 /
&HOLE ID='G_WIN_07_E2', XB=76.4,77.1,112.,114.,18.5,20.5 /
&HOLE ID='G_WIN_07_S1', XB=61.,63.,97.9,98.6,18.5,20.5 /
&HOLE ID='G_WIN_07_S2', XB=67.,69.,97.9,98.6,18.5,20.5 /
&HOLE ID='G_WIN_07_W1', XB=52.9,53.6,106.,108.,18.5,20.5 /
&HOLE ID='G_WIN_07_W2', XB=52.9,53.6,112.,114.,18.5,20.5 /
&HOLE ID='G_WIN_08_N1', XB=61.,63.,121.4,122.1,21.5,23.5 /
&HOLE ID='G_WIN_08_N2', XB=67.,69.,121.4,122.1,21.5,23.5 /
&HOLE ID='G_WIN_08_E1', XB=76.4,77.1,106.,108.,21.5,23.5 /
&HOLE ID='G_WIN_08_E2', XB=76.4,77.1,112.,114.,21.5,23.5 /
&HOLE ID='G_WIN_08_S1', XB=61.,63.,97.9,98.6,21.5,23.5 /
&HOLE ID='G_WIN_08_S2', XB=67.,69.,97.9,98.6,21.5,23.5 /
&HOLE ID='G_WIN_08_W1', XB=52.9,53.6,106.,108.,21.5,23.5 /
&HOLE ID='G_WIN_08_W2', XB=52.9,53.6,112.,114.,21.5,23.5 /
&HOLE ID='G_WIN_09_N1', XB=61.,63.,121.4,122.1,24.5,26.5 /
&HOLE ID='G_WIN_09_N2', XB=67.,69.,121.4,122.1,24.5,26.5 /
&HOLE ID='G_WIN_09_E1', XB=76.4,77.1,106.,108.,24.5,26.5 /
&HOLE ID='G_WIN_09_E2', XB=76.4,77.1,112.,114.,24.5,26.5 /
&HOLE ID='G_WIN_09_S1', XB=61.,63.,97.9,98.6,24.5,26.5 /
&HOLE ID='G_WIN_09_S2', XB=67.,69.,97.9,98.6,24.5,26.5 /
&HOLE ID='G_WIN_09_W1', XB=52.9,53.6,106.,108.,24.5,26.5 /
&HOLE ID='G_WIN_09_W2', XB=52.9,53.6,112.,114.,24.5,26.5 /
&HOLE ID='G_WIN_10_N1', XB=61.,63.,121.4,122.1,27.5,29.5 /
&HOLE ID='G_WIN_10_N2', XB=67.,69.,121.4,122.1,27.5,29.5 /
&HOLE ID='G_WIN_10_E1', XB=76.4,77.1,106.,108.,27.5,29.5 /
&HOLE ID='G_WIN_10_E2', XB=76.4,77.1,112.,114.,27.5,29.5 /
&HOLE ID='G_WIN_10_S1', XB=61.,63.,97.9,98.6,27.5,29.5 /
&HOLE ID='G_WIN_10_S2', XB=67.,69.,97.9,98.6,27.5,29.5 /
&HOLE ID='G_WIN_10_W1', XB=52.9,53.6,106.,108.,27.5,29.5 /
&HOLE ID='G_WIN_10_W2', XB=52.9,53.6,112.,114.,27.5,29.5 /
&HOLE ID='G_WIN_11_N1', XB=61.,63.,121.4,122.1,30.5,32.5 /
&HOLE ID='G_WIN_11_N2', XB=67.,69.,121.4,122.1,30.5,32.5 /
&HOLE ID='G_WIN_11_E1', XB=76.4,77.1,106.,108.,30.5,32.5 /
&HOLE ID='G_WIN_11_E2', XB=76.4,77.1,112.,114.,30.5,32.5 /
&HOLE ID='G_WIN_11_S1', XB=61.,63.,97.9,98.6,30.5,32.5 /
&HOLE ID='G_WIN_11_S2', XB=67.,69.,97.9,98.6,30.5,32.5 /
&HOLE ID='G_WIN_11_W1', XB=52.9,53.6,106.,108.,30.5,32.5 /
&HOLE ID='G_WIN_11_W2', XB=52.9,53.6,112.,114.,30.5,32.5 /
&HOLE ID='G_WIN_12_N1', XB=61.,63.,121.4,122.1,33.5,35.5 /
&HOLE ID='G_WIN_12_N2', XB=67.,69.,121.4,122.1,33.5,35.5 /
&HOLE ID='G_WIN_12_E1', XB=76.4,77.1,106.,108.,33.5,35.5 /
&HOLE ID='G_WIN_12_E2', XB=76.4,77.1,112.,114.,33.5,35.5 /
&HOLE ID='G_WIN_12_S1', XB=61.,63.,97.9,98.6,33.5,35.5 /
&HOLE ID='G_WIN_12_S2', XB=67.,69.,97.9,98.6,33.5,35.5 /
&HOLE ID='G_WIN_12_W1', XB=52.9,53.6,106.,108.,33.5,35.5 /
&HOLE ID='G_WIN_12_W2', XB=52.9,53.6,112.,114.,33.5,35.5 /
&HOLE ID='G_WIN_13_N1', XB=61.,63.,121.4,122.1,36.5,38.5 /
&HOLE ID='G_WIN_13_N2', XB=67.,69.,121.4,122.1,36.5,38.5 /
&HOLE ID='G_WIN_13_E1', XB=76.4,77.1,106.,108.,36.5,38.5 /
&HOLE ID='G_WIN_13_E2', XB=76.4,77.1,112.,114.,36.5,38.5 /
&HOLE ID='G_WIN_13_S1', XB=61.,63.,97.9,98.6,36.5,38.5 /
&HOLE ID='G_WIN_13_S2', XB=67.,69.,97.9,98.6,36.5,38.5 /
&HOLE ID='G_WIN_13_W1', XB=52.9,53.6,106.,108.,36.5,38.5 /
&HOLE ID='G_WIN_13_W2', XB=52.9,53.6,112.,114.,36.5,38.5 /
&HOLE ID='G_WIN_14_N1', XB=61.,63.,121.4,122.1,39.5,41.5 /
&HOLE ID='G_WIN_14_N2', XB=67.,69.,121.4,122.1,39.5,41.5 /
&HOLE ID='G_WIN_14_E1', XB=76.4,77.1,106.,108.,39.5,41.5 /
&HOLE ID='G_WIN_14_E2', XB=76.4,77.1,112.,114.,39.5,41.5 /
&HOLE ID='G_WIN_14_S1', XB=61.,63.,97.9,98.6,39.5,41.5 /
&HOLE ID='G_WIN_14_S2', XB=67.,69.,97.9,98.6,39.5,41.5 /
&HOLE ID='G_WIN_14_W1', XB=52.9,53.6,106.,108.,39.5,41.5 /
&HOLE ID='G_WIN_14_W2', XB=52.9,53.6,112.,114.,39.5,41.5 /
&HOLE ID='G_WIN_15_N1', XB=61.,63.,121.4,122.1,42.5,44.5 /
&HOLE ID='G_WIN_15_N2', XB=67.,69.,121.4,122.1,42.5,44.5 /
&HOLE ID='G_WIN_15_E1', XB=76.4,77.1,106.,108.,42.5,44.5 /
&HOLE ID='G_WIN_15_E2', XB=76.4,77.1,112.,114.,42.5,44.5 /
&HOLE ID='G_WIN_15_S1', XB=61.,63.,97.9,98.6,42.5,44.5 /
&HOLE ID='G_WIN_15_S2', XB=67.,69.,97.9,98.6,42.5,44.5 /
&HOLE ID='G_WIN_15_W1', XB=52.9,53.6,106.,108.,42.5,44.5 /
&HOLE ID='G_WIN_15_W2', XB=52.9,53.6,112.,114.,42.5,44.5 /
&HOLE ID='G_WIN_16_N1', XB=61.,63.,121.4,122.1,45.5,47.5 /
&HOLE ID='G_WIN_16_N2', XB=67.,69.,121.4,122.1,45.5,47.5 /
&HOLE ID='G_WIN_16_E1', XB=76.4,77.1,106.,108.,45.5,47.5 /
&HOLE ID='G_WIN_16_E2', XB=76.4,77.1,112.,114.,45.5,47.5 /
&HOLE ID='G_WIN_16_S1', XB=61.,63.,97.9,98.6,45.5,47.5 /
&HOLE ID='G_WIN_16_S2', XB=67.,69.,97.9,98.6,45.5,47.5 /
&HOLE ID='G_WIN_16_W1', XB=52.9,53.6,106.,108.,45.5,47.5 /
&HOLE ID='G_WIN_16_W2', XB=52.9,53.6,112.,114.,45.5,47.5 /
&HOLE ID='G_WIN_17_N1', XB=61.,63.,121.4,122.1,48.5,50.5 /
&HOLE ID='G_WIN_17_N2', XB=67.,69.,121.4,122.1,48.5,50.5 /
&HOLE ID='G_WIN_17_E1', XB=76.4,77.1,106.,108.,48.5,50.5 /
&HOLE ID='G_WIN_17_E2', XB=76.4,77.1,112.,114.,48.5,50.5 /
&HOLE ID='G_WIN_17_S1', XB=61.,63.,97.9,98.6,48.5,50.5 /
&HOLE ID='G_WIN_17_S2', XB=67.,69.,97.9,98.6,48.5,50.5 /
&HOLE ID='G_WIN_17_W1', XB=52.9,53.6,106.,108.,48.5,50.5 /
&HOLE ID='G_WIN_17_W2', XB=52.9,53.6,112.,114.,48.5,50.5 /
&HOLE ID='G_WIN_18_N1', XB=61.,63.,121.4,122.1,51.5,53.5 /
&HOLE ID='G_WIN_18_N2', XB=67.,69.,121.4,122.1,51.5,53.5 /
&HOLE ID='G_WIN_18_E1', XB=76.4,77.1,106.,108.,51.5,53.5 /
&HOLE ID='G_WIN_18_E2', XB=76.4,77.1,112.,114.,51.5,53.5 /
&HOLE ID='G_WIN_18_S1', XB=61.,63.,97.9,98.6,51.5,53.5 /
&HOLE ID='G_WIN_18_S2', XB=67.,69.,97.9,98.6,51.5,53.5 /
&HOLE ID='G_WIN_18_W1', XB=52.9,53.6,106.,108.,51.5,53.5 /
&HOLE ID='G_WIN_18_W2', XB=52.9,53.6,112.,114.,51.5,53.5 /
&HOLE ID='G_WIN_19_N1', XB=61.,63.,121.4,122.1,54.5,56.5 /
&HOLE ID='G_WIN_19_N2', XB=67.,69.,121.4,122.1,54.5,56.5 /
&HOLE ID='G_WIN_19_E1', XB=76.4,77.1,106.,108.,54.5,56.5 /
&HOLE ID='G_WIN_19_E2', XB=76.4,77.1,112.,114.,54.5,56.5 /
&HOLE ID='G_WIN_19_S1', XB=61.,63.,97.9,98.6,54.5,56.5 /
&HOLE ID='G_WIN_19_S2', XB=67.,69.,97.9,98.6,54.5,56.5 /
&HOLE ID='G_WIN_19_W1', XB=52.9,53.6,106.,108.,54.5,56.5 /
&HOLE ID='G_WIN_19_W2', XB=52.9,53.6,112.,114.,54.5,56.5 /
&HOLE ID='G_WIN_20_N1', XB=61.,63.,121.4,122.1,57.5,59.5 /
&HOLE ID='G_WIN_20_N2', XB=67.,69.,121.4,122.1,57.5,59.5 /
&HOLE ID='G_WIN_20_E1', XB=76.4,77.1,106.,108.,57.5,59.5 /
&HOLE ID='G_WIN_20_E2', XB=76.4,77.1,112.,114.,57.5,59.5 /
&HOLE ID='G_WIN_20_S1', XB=61.,63.,97.9,98.6,57.5,59.5 /
&HOLE ID='G_WIN_20_S2', XB=67.,69.,97.9,98.6,57.5,59.5 /
&HOLE ID='G_WIN_20_W1', XB=52.9,53.6,106.,108.,57.5,59.5 /
&HOLE ID='G_WIN_20_W2', XB=52.9,53.6,112.,114.,57.5,59.5 /
&HOLE ID='G_WIN_21_N1', XB=61.,63.,121.4,122.1,60.5,62.5 /
&HOLE ID='G_WIN_21_N2', XB=67.,69.,121.4,122.1,60.5,62.5 /
&HOLE ID='G_WIN_21_E1', XB=76.4,77.1,106.,108.,60.5,62.5 /
&HOLE ID='G_WIN_21_E2', XB=76.4,77.1,112.,114.,60.5,62.5 /
&HOLE ID='G_WIN_21_S1', XB=61.,63.,97.9,98.6,60.5,62.5 /
&HOLE ID='G_WIN_21_S2', XB=67.,69.,97.9,98.6,60.5,62.5 /
&HOLE ID='G_WIN_21_W1', XB=52.9,53.6,106.,108.,60.5,62.5 /
&HOLE ID='G_WIN_21_W2', XB=52.9,53.6,112.,114.,60.5,62.5 /
&HOLE ID='G_WIN_22_N1', XB=61.,63.,121.4,122.1,63.5,65.5 /
&HOLE ID='G_WIN_22_N2', XB=67.,69.,121.4,122.1,63.5,65.5 /
&HOLE ID='G_WIN_22_E1', XB=76.4,77.1,106.,108.,63.5,65.5 /
&HOLE ID='G_WIN_22_E2', XB=76.4,77.1,112.,114.,63.5,65.5 /
&HOLE ID='G_WIN_22_S1', XB=61.,63.,97.9,98.6,63.5,65.5 /
&HOLE ID='G_WIN_22_S2', XB=67.,69.,97.9,98.6,63.5,65.5 /
&HOLE ID='G_WIN_22_W1', XB=52.9,53.6,106.,108.,63.5,65.5 /
&HOLE ID='G_WIN_22_W2', XB=52.9,53.6,112.,114.,63.5,65.5 /
&HOLE ID='G_WIN_23_N1', XB=61.,63.,121.4,122.1,66.5,68.5 /
&HOLE ID='G_WIN_23_N2', XB=67.,69.,121.4,122.1,66.5,68.5 /
&HOLE ID='G_WIN_23_E1', XB=76.4,77.1,106.,108.,66.5,68.5 /
&HOLE ID='G_WIN_23_E2', XB=76.4,77.1,112.,114.,66.5,68.5 /
&HOLE ID='G_WIN_23_S1', XB=61.,63.,97.9,98.6,66.5,68.5 /
&HOLE ID='G_WIN_23_S2', XB=67.,69.,97.9,98.6,66.5,68.5 /
&HOLE ID='G_WIN_23_W1', XB=52.9,53.6,106.,108.,66.5,68.5 /
&HOLE ID='G_WIN_23_W2', XB=52.9,53.6,112.,114.,66.5,68.5 /
&HOLE ID='G_WIN_24_N1', XB=61.,63.,121.4,122.1,69.5,71.5 /
&HOLE ID='G_WIN_24_N2', XB=67.,69.,121.4,122.1,69.5,71.5 /
&HOLE ID='G_WIN_24_E1', XB=76.4,77.1,106.,108.,69.5,71.5 /
&HOLE ID='G_WIN_24_E2', XB=76.4,77.1,112.,114.,69.5,71.5 /
&HOLE ID='G_WIN_24_S1', XB=61.,63.,97.9,98.6,69.5,71.5 /
&HOLE ID='G_WIN_24_S2', XB=67.,69.,97.9,98.6,69.5,71.5 /
&HOLE ID='G_WIN_24_W1', XB=52.9,53.6,106.,108.,69.5,71.5 /
&HOLE ID='G_WIN_24_W2', XB=52.9,53.6,112.,114.,69.5,71.5 /
&HOLE ID='G_WIN_25_N1', XB=61.,63.,121.4,122.1,72.5,74.5 /
&HOLE ID='G_WIN_25_N2', XB=67.,69.,121.4,122.1,72.5,74.5 /
&HOLE ID='G_WIN_25_E1', XB=76.4,77.1,106.,108.,72.5,74.5 /
&HOLE ID='G_WIN_25_E2', XB=76.4,77.1,112.,114.,72.5,74.5 /
&HOLE ID='G_WIN_25_S1', XB=61.,63.,97.9,98.6,72.5,74.5 /
&HOLE ID='G_WIN_25_S2', XB=67.,69.,97.9,98.6,72.5,74.5 /
&HOLE ID='G_WIN_25_W1', XB=52.9,53.6,106.,108.,72.5,74.5 /
&HOLE ID='G_WIN_25_W2', XB=52.9,53.6,112.,114.,72.5,74.5 /
&HOLE ID='G_WIN_26_N1', XB=61.,63.,121.4,122.1,75.5,77.5 /
&HOLE ID='G_WIN_26_N2', XB=67.,69.,121.4,122.1,75.5,77.5 /
&HOLE ID='G_WIN_26_E1', XB=76.4,77.1,106.,108.,75.5,77.5 /
&HOLE ID='G_WIN_26_E2', XB=76.4,77.1,112.,114.,75.5,77.5 /
&HOLE ID='G_WIN_26_S1', XB=61.,63.,97.9,98.6,75.5,77.5 /
&HOLE ID='G_WIN_26_S2', XB=67.,69.,97.9,98.6,75.5,77.5 /
&HOLE ID='G_WIN_26_W1', XB=52.9,53.6,106.,108.,75.5,77.5 /
&HOLE ID='G_WIN_26_W2', XB=52.9,53.6,112.,114.,75.5,77.5 /
&HOLE ID='G_WIN_27_N1', XB=61.,63.,121.4,122.1,78.5,80.5 /
&HOLE ID='G_WIN_27_N2', XB=67.,69.,121.4,122.1,78.5,80.5 /
&HOLE ID='G_WIN_27_E1', XB=76.4,77.1,106.,108.,78.5,80.5 /
&HOLE ID='G_WIN_27_E2', XB=76.4,77.1,112.,114.,78.5,80.5 /
&HOLE ID='G_WIN_27_S1', XB=61.,63.,97.9,98.6,78.5,80.5 /
&HOLE ID='G_WIN_27_S2', XB=67.,69.,97.9,98.6,78.5,80.5 /
&HOLE ID='G_WIN_27_W1', XB=52.9,53.6,106.,108.,78.5,80.5 /
&HOLE ID='G_WIN_27_W2', XB=52.9,53.6,112.,114.,78.5,80.5 /
&HOLE ID='G_WIN_28_N1', XB=61.,63.,121.4,122.1,81.5,83.5 /
&HOLE ID='G_WIN_28_N2', XB=67.,69.,121.4,122.1,81.5,83.5 /
&HOLE ID='G_WIN_28_E1', XB=76.4,77.1,106.,108.,81.5,83.5 /
&HOLE ID='G_WIN_28_E2', XB=76.4,77.1,112.,114.,81.5,83.5 /
&HOLE ID='G_WIN_28_S1', XB=61.,63.,97.9,98.6,81.5,83.5 /
&HOLE ID='G_WIN_28_S2', XB=67.,69.,97.9,98.6,81.5,83.5 /
&HOLE ID='G_WIN_28_W1', XB=52.9,53.6,106.,108.,81.5,83.5 /
&HOLE ID='G_WIN_28_W2', XB=52.9,53.6,112.,114.,81.5,83.5 /

! ================= TOWER H =================
&OBST ID='H_W_N_C', XB=25.,35.,103.5,104.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='H_W_NE_V', XB=34.5,35.,97.,104.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='H_W_NE_H', XB=35.,42.,96.5,97.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='H_W_E_C', XB=41.5,42.,87.,97.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='H_W_SE_H', XB=35.,42.,87.,87.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='H_W_SE_V', XB=34.5,35.,80.,87.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='H_W_S_C', XB=25.,35.,80.,80.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='H_W_SW_V', XB=25.,25.5,80.,87.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='H_W_SW_H', XB=18.,25.,87.,87.5,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='H_W_W_C', XB=18.,18.5,87.,97.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='H_W_NW_H', XB=18.,25.,96.5,97.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='H_W_NW_V', XB=25.,25.5,97.,104.,0.,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='H_FLV_01', XB=25.,35.,80.,104.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_01', XB=18.,42.,87.,97.,0.,0.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_02', XB=25.,35.,80.,104.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_02', XB=18.,42.,87.,97.,3.,3.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_03', XB=25.,35.,80.,104.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_03', XB=18.,42.,87.,97.,6.,6.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_04', XB=25.,35.,80.,104.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_04', XB=18.,42.,87.,97.,9.,9.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_05', XB=25.,35.,80.,104.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_05', XB=18.,42.,87.,97.,12.,12.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_06', XB=25.,35.,80.,104.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_06', XB=18.,42.,87.,97.,15.,15.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_07', XB=25.,35.,80.,104.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_07', XB=18.,42.,87.,97.,18.,18.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_08', XB=25.,35.,80.,104.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_08', XB=18.,42.,87.,97.,21.,21.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_09', XB=25.,35.,80.,104.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_09', XB=18.,42.,87.,97.,24.,24.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_10', XB=25.,35.,80.,104.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_10', XB=18.,42.,87.,97.,27.,27.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_11', XB=25.,35.,80.,104.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_11', XB=18.,42.,87.,97.,30.,30.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_12', XB=25.,35.,80.,104.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_12', XB=18.,42.,87.,97.,33.,33.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_13', XB=25.,35.,80.,104.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_13', XB=18.,42.,87.,97.,36.,36.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_14', XB=25.,35.,80.,104.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_14', XB=18.,42.,87.,97.,39.,39.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_15', XB=25.,35.,80.,104.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_15', XB=18.,42.,87.,97.,42.,42.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_16', XB=25.,35.,80.,104.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_16', XB=18.,42.,87.,97.,45.,45.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_17', XB=25.,35.,80.,104.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_17', XB=18.,42.,87.,97.,48.,48.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_18', XB=25.,35.,80.,104.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_18', XB=18.,42.,87.,97.,51.,51.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_19', XB=25.,35.,80.,104.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_19', XB=18.,42.,87.,97.,54.,54.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_20', XB=25.,35.,80.,104.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_20', XB=18.,42.,87.,97.,57.,57.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_21', XB=25.,35.,80.,104.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_21', XB=18.,42.,87.,97.,60.,60.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_22', XB=25.,35.,80.,104.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_22', XB=18.,42.,87.,97.,63.,63.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_23', XB=25.,35.,80.,104.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_23', XB=18.,42.,87.,97.,66.,66.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_24', XB=25.,35.,80.,104.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_24', XB=18.,42.,87.,97.,69.,69.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_25', XB=25.,35.,80.,104.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_25', XB=18.,42.,87.,97.,72.,72.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_26', XB=25.,35.,80.,104.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_26', XB=18.,42.,87.,97.,75.,75.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_27', XB=25.,35.,80.,104.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_27', XB=18.,42.,87.,97.,78.,78.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLV_28', XB=25.,35.,80.,104.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_FLH_28', XB=18.,42.,87.,97.,81.,81.5, RGB=168,168,172, TRANSPARENCY=0.40 /
&OBST ID='H_CORE', XB=27.,33.,89.,95.,0.,84., RGB=105,105,110, TRANSPARENCY=0.50 /
&OBST ID='H_ROOF_V', XB=25.,35.,80.,104.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&OBST ID='H_ROOF_H', XB=18.,42.,87.,97.,83.5,84., RGB=150,150,155, TRANSPARENCY=0.25 /
&HOLE ID='H_WIN_01_N1', XB=26.,28.,103.4,104.1,0.5,2.5 /
&HOLE ID='H_WIN_01_N2', XB=32.,34.,103.4,104.1,0.5,2.5 /
&HOLE ID='H_WIN_01_E1', XB=41.4,42.1,88.,90.,0.5,2.5 /
&HOLE ID='H_WIN_01_E2', XB=41.4,42.1,94.,96.,0.5,2.5 /
&HOLE ID='H_WIN_01_S1', XB=26.,28.,79.9,80.6,0.5,2.5 /
&HOLE ID='H_WIN_01_S2', XB=32.,34.,79.9,80.6,0.5,2.5 /
&HOLE ID='H_WIN_01_W1', XB=17.9,18.6,88.,90.,0.5,2.5 /
&HOLE ID='H_WIN_01_W2', XB=17.9,18.6,94.,96.,0.5,2.5 /
&HOLE ID='H_WIN_02_N1', XB=26.,28.,103.4,104.1,3.5,5.5 /
&HOLE ID='H_WIN_02_N2', XB=32.,34.,103.4,104.1,3.5,5.5 /
&HOLE ID='H_WIN_02_E1', XB=41.4,42.1,88.,90.,3.5,5.5 /
&HOLE ID='H_WIN_02_E2', XB=41.4,42.1,94.,96.,3.5,5.5 /
&HOLE ID='H_WIN_02_S1', XB=26.,28.,79.9,80.6,3.5,5.5 /
&HOLE ID='H_WIN_02_S2', XB=32.,34.,79.9,80.6,3.5,5.5 /
&HOLE ID='H_WIN_02_W1', XB=17.9,18.6,88.,90.,3.5,5.5 /
&HOLE ID='H_WIN_02_W2', XB=17.9,18.6,94.,96.,3.5,5.5 /
&HOLE ID='H_WIN_03_N1', XB=26.,28.,103.4,104.1,6.5,8.5 /
&HOLE ID='H_WIN_03_N2', XB=32.,34.,103.4,104.1,6.5,8.5 /
&HOLE ID='H_WIN_03_E1', XB=41.4,42.1,88.,90.,6.5,8.5 /
&HOLE ID='H_WIN_03_E2', XB=41.4,42.1,94.,96.,6.5,8.5 /
&HOLE ID='H_WIN_03_S1', XB=26.,28.,79.9,80.6,6.5,8.5 /
&HOLE ID='H_WIN_03_S2', XB=32.,34.,79.9,80.6,6.5,8.5 /
&HOLE ID='H_WIN_03_W1', XB=17.9,18.6,88.,90.,6.5,8.5 /
&HOLE ID='H_WIN_03_W2', XB=17.9,18.6,94.,96.,6.5,8.5 /
&HOLE ID='H_WIN_04_N1', XB=26.,28.,103.4,104.1,9.5,11.5 /
&HOLE ID='H_WIN_04_N2', XB=32.,34.,103.4,104.1,9.5,11.5 /
&HOLE ID='H_WIN_04_E1', XB=41.4,42.1,88.,90.,9.5,11.5 /
&HOLE ID='H_WIN_04_E2', XB=41.4,42.1,94.,96.,9.5,11.5 /
&HOLE ID='H_WIN_04_S1', XB=26.,28.,79.9,80.6,9.5,11.5 /
&HOLE ID='H_WIN_04_S2', XB=32.,34.,79.9,80.6,9.5,11.5 /
&HOLE ID='H_WIN_04_W1', XB=17.9,18.6,88.,90.,9.5,11.5 /
&HOLE ID='H_WIN_04_W2', XB=17.9,18.6,94.,96.,9.5,11.5 /
&HOLE ID='H_WIN_05_N1', XB=26.,28.,103.4,104.1,12.5,14.5 /
&HOLE ID='H_WIN_05_N2', XB=32.,34.,103.4,104.1,12.5,14.5 /
&HOLE ID='H_WIN_05_E1', XB=41.4,42.1,88.,90.,12.5,14.5 /
&HOLE ID='H_WIN_05_E2', XB=41.4,42.1,94.,96.,12.5,14.5 /
&HOLE ID='H_WIN_05_S1', XB=26.,28.,79.9,80.6,12.5,14.5 /
&HOLE ID='H_WIN_05_S2', XB=32.,34.,79.9,80.6,12.5,14.5 /
&HOLE ID='H_WIN_05_W1', XB=17.9,18.6,88.,90.,12.5,14.5 /
&HOLE ID='H_WIN_05_W2', XB=17.9,18.6,94.,96.,12.5,14.5 /
&HOLE ID='H_WIN_06_N1', XB=26.,28.,103.4,104.1,15.5,17.5 /
&HOLE ID='H_WIN_06_N2', XB=32.,34.,103.4,104.1,15.5,17.5 /
&HOLE ID='H_WIN_06_E1', XB=41.4,42.1,88.,90.,15.5,17.5 /
&HOLE ID='H_WIN_06_E2', XB=41.4,42.1,94.,96.,15.5,17.5 /
&HOLE ID='H_WIN_06_S1', XB=26.,28.,79.9,80.6,15.5,17.5 /
&HOLE ID='H_WIN_06_S2', XB=32.,34.,79.9,80.6,15.5,17.5 /
&HOLE ID='H_WIN_06_W1', XB=17.9,18.6,88.,90.,15.5,17.5 /
&HOLE ID='H_WIN_06_W2', XB=17.9,18.6,94.,96.,15.5,17.5 /
&HOLE ID='H_WIN_07_N1', XB=26.,28.,103.4,104.1,18.5,20.5 /
&HOLE ID='H_WIN_07_N2', XB=32.,34.,103.4,104.1,18.5,20.5 /
&HOLE ID='H_WIN_07_E1', XB=41.4,42.1,88.,90.,18.5,20.5 /
&HOLE ID='H_WIN_07_E2', XB=41.4,42.1,94.,96.,18.5,20.5 /
&HOLE ID='H_WIN_07_S1', XB=26.,28.,79.9,80.6,18.5,20.5 /
&HOLE ID='H_WIN_07_S2', XB=32.,34.,79.9,80.6,18.5,20.5 /
&HOLE ID='H_WIN_07_W1', XB=17.9,18.6,88.,90.,18.5,20.5 /
&HOLE ID='H_WIN_07_W2', XB=17.9,18.6,94.,96.,18.5,20.5 /
&HOLE ID='H_WIN_08_N1', XB=26.,28.,103.4,104.1,21.5,23.5 /
&HOLE ID='H_WIN_08_N2', XB=32.,34.,103.4,104.1,21.5,23.5 /
&HOLE ID='H_WIN_08_E1', XB=41.4,42.1,88.,90.,21.5,23.5 /
&HOLE ID='H_WIN_08_E2', XB=41.4,42.1,94.,96.,21.5,23.5 /
&HOLE ID='H_WIN_08_S1', XB=26.,28.,79.9,80.6,21.5,23.5 /
&HOLE ID='H_WIN_08_S2', XB=32.,34.,79.9,80.6,21.5,23.5 /
&HOLE ID='H_WIN_08_W1', XB=17.9,18.6,88.,90.,21.5,23.5 /
&HOLE ID='H_WIN_08_W2', XB=17.9,18.6,94.,96.,21.5,23.5 /
&HOLE ID='H_WIN_09_N1', XB=26.,28.,103.4,104.1,24.5,26.5 /
&HOLE ID='H_WIN_09_N2', XB=32.,34.,103.4,104.1,24.5,26.5 /
&HOLE ID='H_WIN_09_E1', XB=41.4,42.1,88.,90.,24.5,26.5 /
&HOLE ID='H_WIN_09_E2', XB=41.4,42.1,94.,96.,24.5,26.5 /
&HOLE ID='H_WIN_09_S1', XB=26.,28.,79.9,80.6,24.5,26.5 /
&HOLE ID='H_WIN_09_S2', XB=32.,34.,79.9,80.6,24.5,26.5 /
&HOLE ID='H_WIN_09_W1', XB=17.9,18.6,88.,90.,24.5,26.5 /
&HOLE ID='H_WIN_09_W2', XB=17.9,18.6,94.,96.,24.5,26.5 /
&HOLE ID='H_WIN_10_N1', XB=26.,28.,103.4,104.1,27.5,29.5 /
&HOLE ID='H_WIN_10_N2', XB=32.,34.,103.4,104.1,27.5,29.5 /
&HOLE ID='H_WIN_10_E1', XB=41.4,42.1,88.,90.,27.5,29.5 /
&HOLE ID='H_WIN_10_E2', XB=41.4,42.1,94.,96.,27.5,29.5 /
&HOLE ID='H_WIN_10_S1', XB=26.,28.,79.9,80.6,27.5,29.5 /
&HOLE ID='H_WIN_10_S2', XB=32.,34.,79.9,80.6,27.5,29.5 /
&HOLE ID='H_WIN_10_W1', XB=17.9,18.6,88.,90.,27.5,29.5 /
&HOLE ID='H_WIN_10_W2', XB=17.9,18.6,94.,96.,27.5,29.5 /
&HOLE ID='H_WIN_11_N1', XB=26.,28.,103.4,104.1,30.5,32.5 /
&HOLE ID='H_WIN_11_N2', XB=32.,34.,103.4,104.1,30.5,32.5 /
&HOLE ID='H_WIN_11_E1', XB=41.4,42.1,88.,90.,30.5,32.5 /
&HOLE ID='H_WIN_11_E2', XB=41.4,42.1,94.,96.,30.5,32.5 /
&HOLE ID='H_WIN_11_S1', XB=26.,28.,79.9,80.6,30.5,32.5 /
&HOLE ID='H_WIN_11_S2', XB=32.,34.,79.9,80.6,30.5,32.5 /
&HOLE ID='H_WIN_11_W1', XB=17.9,18.6,88.,90.,30.5,32.5 /
&HOLE ID='H_WIN_11_W2', XB=17.9,18.6,94.,96.,30.5,32.5 /
&HOLE ID='H_WIN_12_N1', XB=26.,28.,103.4,104.1,33.5,35.5 /
&HOLE ID='H_WIN_12_N2', XB=32.,34.,103.4,104.1,33.5,35.5 /
&HOLE ID='H_WIN_12_E1', XB=41.4,42.1,88.,90.,33.5,35.5 /
&HOLE ID='H_WIN_12_E2', XB=41.4,42.1,94.,96.,33.5,35.5 /
&HOLE ID='H_WIN_12_S1', XB=26.,28.,79.9,80.6,33.5,35.5 /
&HOLE ID='H_WIN_12_S2', XB=32.,34.,79.9,80.6,33.5,35.5 /
&HOLE ID='H_WIN_12_W1', XB=17.9,18.6,88.,90.,33.5,35.5 /
&HOLE ID='H_WIN_12_W2', XB=17.9,18.6,94.,96.,33.5,35.5 /
&HOLE ID='H_WIN_13_N1', XB=26.,28.,103.4,104.1,36.5,38.5 /
&HOLE ID='H_WIN_13_N2', XB=32.,34.,103.4,104.1,36.5,38.5 /
&HOLE ID='H_WIN_13_E1', XB=41.4,42.1,88.,90.,36.5,38.5 /
&HOLE ID='H_WIN_13_E2', XB=41.4,42.1,94.,96.,36.5,38.5 /
&HOLE ID='H_WIN_13_S1', XB=26.,28.,79.9,80.6,36.5,38.5 /
&HOLE ID='H_WIN_13_S2', XB=32.,34.,79.9,80.6,36.5,38.5 /
&HOLE ID='H_WIN_13_W1', XB=17.9,18.6,88.,90.,36.5,38.5 /
&HOLE ID='H_WIN_13_W2', XB=17.9,18.6,94.,96.,36.5,38.5 /
&HOLE ID='H_WIN_14_N1', XB=26.,28.,103.4,104.1,39.5,41.5 /
&HOLE ID='H_WIN_14_N2', XB=32.,34.,103.4,104.1,39.5,41.5 /
&HOLE ID='H_WIN_14_E1', XB=41.4,42.1,88.,90.,39.5,41.5 /
&HOLE ID='H_WIN_14_E2', XB=41.4,42.1,94.,96.,39.5,41.5 /
&HOLE ID='H_WIN_14_S1', XB=26.,28.,79.9,80.6,39.5,41.5 /
&HOLE ID='H_WIN_14_S2', XB=32.,34.,79.9,80.6,39.5,41.5 /
&HOLE ID='H_WIN_14_W1', XB=17.9,18.6,88.,90.,39.5,41.5 /
&HOLE ID='H_WIN_14_W2', XB=17.9,18.6,94.,96.,39.5,41.5 /
&HOLE ID='H_WIN_15_N1', XB=26.,28.,103.4,104.1,42.5,44.5 /
&HOLE ID='H_WIN_15_N2', XB=32.,34.,103.4,104.1,42.5,44.5 /
&HOLE ID='H_WIN_15_E1', XB=41.4,42.1,88.,90.,42.5,44.5 /
&HOLE ID='H_WIN_15_E2', XB=41.4,42.1,94.,96.,42.5,44.5 /
&HOLE ID='H_WIN_15_S1', XB=26.,28.,79.9,80.6,42.5,44.5 /
&HOLE ID='H_WIN_15_S2', XB=32.,34.,79.9,80.6,42.5,44.5 /
&HOLE ID='H_WIN_15_W1', XB=17.9,18.6,88.,90.,42.5,44.5 /
&HOLE ID='H_WIN_15_W2', XB=17.9,18.6,94.,96.,42.5,44.5 /
&HOLE ID='H_WIN_16_N1', XB=26.,28.,103.4,104.1,45.5,47.5 /
&HOLE ID='H_WIN_16_N2', XB=32.,34.,103.4,104.1,45.5,47.5 /
&HOLE ID='H_WIN_16_E1', XB=41.4,42.1,88.,90.,45.5,47.5 /
&HOLE ID='H_WIN_16_E2', XB=41.4,42.1,94.,96.,45.5,47.5 /
&HOLE ID='H_WIN_16_S1', XB=26.,28.,79.9,80.6,45.5,47.5 /
&HOLE ID='H_WIN_16_S2', XB=32.,34.,79.9,80.6,45.5,47.5 /
&HOLE ID='H_WIN_16_W1', XB=17.9,18.6,88.,90.,45.5,47.5 /
&HOLE ID='H_WIN_16_W2', XB=17.9,18.6,94.,96.,45.5,47.5 /
&HOLE ID='H_WIN_17_N1', XB=26.,28.,103.4,104.1,48.5,50.5 /
&HOLE ID='H_WIN_17_N2', XB=32.,34.,103.4,104.1,48.5,50.5 /
&HOLE ID='H_WIN_17_E1', XB=41.4,42.1,88.,90.,48.5,50.5 /
&HOLE ID='H_WIN_17_E2', XB=41.4,42.1,94.,96.,48.5,50.5 /
&HOLE ID='H_WIN_17_S1', XB=26.,28.,79.9,80.6,48.5,50.5 /
&HOLE ID='H_WIN_17_S2', XB=32.,34.,79.9,80.6,48.5,50.5 /
&HOLE ID='H_WIN_17_W1', XB=17.9,18.6,88.,90.,48.5,50.5 /
&HOLE ID='H_WIN_17_W2', XB=17.9,18.6,94.,96.,48.5,50.5 /
&HOLE ID='H_WIN_18_N1', XB=26.,28.,103.4,104.1,51.5,53.5 /
&HOLE ID='H_WIN_18_N2', XB=32.,34.,103.4,104.1,51.5,53.5 /
&HOLE ID='H_WIN_18_E1', XB=41.4,42.1,88.,90.,51.5,53.5 /
&HOLE ID='H_WIN_18_E2', XB=41.4,42.1,94.,96.,51.5,53.5 /
&HOLE ID='H_WIN_18_S1', XB=26.,28.,79.9,80.6,51.5,53.5 /
&HOLE ID='H_WIN_18_S2', XB=32.,34.,79.9,80.6,51.5,53.5 /
&HOLE ID='H_WIN_18_W1', XB=17.9,18.6,88.,90.,51.5,53.5 /
&HOLE ID='H_WIN_18_W2', XB=17.9,18.6,94.,96.,51.5,53.5 /
&HOLE ID='H_WIN_19_N1', XB=26.,28.,103.4,104.1,54.5,56.5 /
&HOLE ID='H_WIN_19_N2', XB=32.,34.,103.4,104.1,54.5,56.5 /
&HOLE ID='H_WIN_19_E1', XB=41.4,42.1,88.,90.,54.5,56.5 /
&HOLE ID='H_WIN_19_E2', XB=41.4,42.1,94.,96.,54.5,56.5 /
&HOLE ID='H_WIN_19_S1', XB=26.,28.,79.9,80.6,54.5,56.5 /
&HOLE ID='H_WIN_19_S2', XB=32.,34.,79.9,80.6,54.5,56.5 /
&HOLE ID='H_WIN_19_W1', XB=17.9,18.6,88.,90.,54.5,56.5 /
&HOLE ID='H_WIN_19_W2', XB=17.9,18.6,94.,96.,54.5,56.5 /
&HOLE ID='H_WIN_20_N1', XB=26.,28.,103.4,104.1,57.5,59.5 /
&HOLE ID='H_WIN_20_N2', XB=32.,34.,103.4,104.1,57.5,59.5 /
&HOLE ID='H_WIN_20_E1', XB=41.4,42.1,88.,90.,57.5,59.5 /
&HOLE ID='H_WIN_20_E2', XB=41.4,42.1,94.,96.,57.5,59.5 /
&HOLE ID='H_WIN_20_S1', XB=26.,28.,79.9,80.6,57.5,59.5 /
&HOLE ID='H_WIN_20_S2', XB=32.,34.,79.9,80.6,57.5,59.5 /
&HOLE ID='H_WIN_20_W1', XB=17.9,18.6,88.,90.,57.5,59.5 /
&HOLE ID='H_WIN_20_W2', XB=17.9,18.6,94.,96.,57.5,59.5 /
&HOLE ID='H_WIN_21_N1', XB=26.,28.,103.4,104.1,60.5,62.5 /
&HOLE ID='H_WIN_21_N2', XB=32.,34.,103.4,104.1,60.5,62.5 /
&HOLE ID='H_WIN_21_E1', XB=41.4,42.1,88.,90.,60.5,62.5 /
&HOLE ID='H_WIN_21_E2', XB=41.4,42.1,94.,96.,60.5,62.5 /
&HOLE ID='H_WIN_21_S1', XB=26.,28.,79.9,80.6,60.5,62.5 /
&HOLE ID='H_WIN_21_S2', XB=32.,34.,79.9,80.6,60.5,62.5 /
&HOLE ID='H_WIN_21_W1', XB=17.9,18.6,88.,90.,60.5,62.5 /
&HOLE ID='H_WIN_21_W2', XB=17.9,18.6,94.,96.,60.5,62.5 /
&HOLE ID='H_WIN_22_N1', XB=26.,28.,103.4,104.1,63.5,65.5 /
&HOLE ID='H_WIN_22_N2', XB=32.,34.,103.4,104.1,63.5,65.5 /
&HOLE ID='H_WIN_22_E1', XB=41.4,42.1,88.,90.,63.5,65.5 /
&HOLE ID='H_WIN_22_E2', XB=41.4,42.1,94.,96.,63.5,65.5 /
&HOLE ID='H_WIN_22_S1', XB=26.,28.,79.9,80.6,63.5,65.5 /
&HOLE ID='H_WIN_22_S2', XB=32.,34.,79.9,80.6,63.5,65.5 /
&HOLE ID='H_WIN_22_W1', XB=17.9,18.6,88.,90.,63.5,65.5 /
&HOLE ID='H_WIN_22_W2', XB=17.9,18.6,94.,96.,63.5,65.5 /
&HOLE ID='H_WIN_23_N1', XB=26.,28.,103.4,104.1,66.5,68.5 /
&HOLE ID='H_WIN_23_N2', XB=32.,34.,103.4,104.1,66.5,68.5 /
&HOLE ID='H_WIN_23_E1', XB=41.4,42.1,88.,90.,66.5,68.5 /
&HOLE ID='H_WIN_23_E2', XB=41.4,42.1,94.,96.,66.5,68.5 /
&HOLE ID='H_WIN_23_S1', XB=26.,28.,79.9,80.6,66.5,68.5 /
&HOLE ID='H_WIN_23_S2', XB=32.,34.,79.9,80.6,66.5,68.5 /
&HOLE ID='H_WIN_23_W1', XB=17.9,18.6,88.,90.,66.5,68.5 /
&HOLE ID='H_WIN_23_W2', XB=17.9,18.6,94.,96.,66.5,68.5 /
&HOLE ID='H_WIN_24_N1', XB=26.,28.,103.4,104.1,69.5,71.5 /
&HOLE ID='H_WIN_24_N2', XB=32.,34.,103.4,104.1,69.5,71.5 /
&HOLE ID='H_WIN_24_E1', XB=41.4,42.1,88.,90.,69.5,71.5 /
&HOLE ID='H_WIN_24_E2', XB=41.4,42.1,94.,96.,69.5,71.5 /
&HOLE ID='H_WIN_24_S1', XB=26.,28.,79.9,80.6,69.5,71.5 /
&HOLE ID='H_WIN_24_S2', XB=32.,34.,79.9,80.6,69.5,71.5 /
&HOLE ID='H_WIN_24_W1', XB=17.9,18.6,88.,90.,69.5,71.5 /
&HOLE ID='H_WIN_24_W2', XB=17.9,18.6,94.,96.,69.5,71.5 /
&HOLE ID='H_WIN_25_N1', XB=26.,28.,103.4,104.1,72.5,74.5 /
&HOLE ID='H_WIN_25_N2', XB=32.,34.,103.4,104.1,72.5,74.5 /
&HOLE ID='H_WIN_25_E1', XB=41.4,42.1,88.,90.,72.5,74.5 /
&HOLE ID='H_WIN_25_E2', XB=41.4,42.1,94.,96.,72.5,74.5 /
&HOLE ID='H_WIN_25_S1', XB=26.,28.,79.9,80.6,72.5,74.5 /
&HOLE ID='H_WIN_25_S2', XB=32.,34.,79.9,80.6,72.5,74.5 /
&HOLE ID='H_WIN_25_W1', XB=17.9,18.6,88.,90.,72.5,74.5 /
&HOLE ID='H_WIN_25_W2', XB=17.9,18.6,94.,96.,72.5,74.5 /
&HOLE ID='H_WIN_26_N1', XB=26.,28.,103.4,104.1,75.5,77.5 /
&HOLE ID='H_WIN_26_N2', XB=32.,34.,103.4,104.1,75.5,77.5 /
&HOLE ID='H_WIN_26_E1', XB=41.4,42.1,88.,90.,75.5,77.5 /
&HOLE ID='H_WIN_26_E2', XB=41.4,42.1,94.,96.,75.5,77.5 /
&HOLE ID='H_WIN_26_S1', XB=26.,28.,79.9,80.6,75.5,77.5 /
&HOLE ID='H_WIN_26_S2', XB=32.,34.,79.9,80.6,75.5,77.5 /
&HOLE ID='H_WIN_26_W1', XB=17.9,18.6,88.,90.,75.5,77.5 /
&HOLE ID='H_WIN_26_W2', XB=17.9,18.6,94.,96.,75.5,77.5 /
&HOLE ID='H_WIN_27_N1', XB=26.,28.,103.4,104.1,78.5,80.5 /
&HOLE ID='H_WIN_27_N2', XB=32.,34.,103.4,104.1,78.5,80.5 /
&HOLE ID='H_WIN_27_E1', XB=41.4,42.1,88.,90.,78.5,80.5 /
&HOLE ID='H_WIN_27_E2', XB=41.4,42.1,94.,96.,78.5,80.5 /
&HOLE ID='H_WIN_27_S1', XB=26.,28.,79.9,80.6,78.5,80.5 /
&HOLE ID='H_WIN_27_S2', XB=32.,34.,79.9,80.6,78.5,80.5 /
&HOLE ID='H_WIN_27_W1', XB=17.9,18.6,88.,90.,78.5,80.5 /
&HOLE ID='H_WIN_27_W2', XB=17.9,18.6,94.,96.,78.5,80.5 /
&HOLE ID='H_WIN_28_N1', XB=26.,28.,103.4,104.1,81.5,83.5 /
&HOLE ID='H_WIN_28_N2', XB=32.,34.,103.4,104.1,81.5,83.5 /
&HOLE ID='H_WIN_28_E1', XB=41.4,42.1,88.,90.,81.5,83.5 /
&HOLE ID='H_WIN_28_E2', XB=41.4,42.1,94.,96.,81.5,83.5 /
&HOLE ID='H_WIN_28_S1', XB=26.,28.,79.9,80.6,81.5,83.5 /
&HOLE ID='H_WIN_28_S2', XB=32.,34.,79.9,80.6,81.5,83.5 /
&HOLE ID='H_WIN_28_W1', XB=17.9,18.6,88.,90.,81.5,83.5 /
&HOLE ID='H_WIN_28_W2', XB=17.9,18.6,94.,96.,81.5,83.5 /

! ================= COVERED CONSTRUCTION SHEDS =================
&OBST ID='SHED_FE_1', XB=120.,138.,110.,114.,3.,3.5, RGB=105,90,70 /
&OBST ID='SHED_FE_2', XB=134.,138.,106.,114.,3.,3.5, RGB=105,90,70 /
&OBST ID='SHED_FG_1', XB=77.,96.,108.,112.,3.,3.5, RGB=105,90,70 /
&OBST ID='SHED_ED_1', XB=148.,152.,70.,93.,3.,3.5, RGB=105,90,70 /
&OBST ID='SHED_GH_1', XB=42.,54.,93.,97.,3.,3.5, RGB=105,90,70 /
&OBST ID='SHED_GH_2', XB=50.,54.,97.,105.,3.,3.5, RGB=105,90,70 /
&OBST ID='SHED_DC_1', XB=120.,138.,37.,41.,3.,3.5, RGB=105,90,70 /
&OBST ID='SHED_DC_2', XB=134.,138.,41.,55.,3.,3.5, RGB=105,90,70 /
&OBST ID='SHED_HA_1', XB=28.,32.,47.,80.,3.,3.5, RGB=105,90,70 /
&OBST ID='SHED_AB_1', XB=42.,53.,30.,34.,3.,3.5, RGB=105,90,70 /
&OBST ID='SHED_CB_1', XB=77.,96.,30.,34.,3.,3.5, RGB=105,90,70 /

! ================= CENTRAL COVERED / STORAGE AREA =================
&OBST ID='CENTER_SHED_01', XB=78.,102.,68.,72.,3.,3.5, RGB=110,90,65 /
&OBST ID='CENTER_SHED_02', XB=98.,102.,72.,88.,3.,3.5, RGB=110,90,65 /
&OBST ID='CENTER_SHED_03', XB=72.,88.,86.,90.,3.,3.5, RGB=110,90,65 /
&OBST ID='CENTER_SHED_04', XB=70.,74.,72.,88.,3.,3.5, RGB=110,90,65 /

! t0=0.0s | F initial room fire on one story
&VENT ID='FIRE_001_F_ROOM', XB=104.,106.,105.,107.,9.5,9.5, SURF_ID='FIRE_EV_001' /

! t0=14.4s | F facade becomes involved after initial room fire
&VENT ID='FIRE_002_F_EXT', XB=107.5,108.5,103.,103.,9.5,11.5, SURF_ID='FIRE_EV_002', IOR=-2 /

! t0=25.2s | F deeper interior involvement on initial story
&VENT ID='FIRE_003_F_DEEP', XB=104.,106.,109.,110.,9.5,9.5, SURF_ID='FIRE_EV_003' /

! t0=36.0s | F facade spread downward to story 2
&VENT ID='FIRE_004_F_EXT', XB=103.,104.,103.,103.,6.5,8.5, SURF_ID='FIRE_EV_004', IOR=-2 /

! t0=42.0s | F front room ignites on lower story 2
&VENT ID='FIRE_005_F_ROOM', XB=104.,106.,105.,107.,6.5,6.5, SURF_ID='FIRE_EV_005' /

! t0=50.4s | F deeper room fire on lower story 2
&VENT ID='FIRE_006_F_DEEP', XB=104.,106.,109.,110.,6.5,6.5, SURF_ID='FIRE_EV_006' /

! t0=50.4s | F facade spread downward to story 1
&VENT ID='FIRE_007_F_EXT', XB=107.5,108.5,103.,103.,3.5,5.5, SURF_ID='FIRE_EV_007', IOR=-2 /

! t0=56.4s | F front room ignites on lower story 1
&VENT ID='FIRE_008_F_ROOM', XB=110.,112.,105.,107.,3.5,3.5, SURF_ID='FIRE_EV_008' /

! t0=64.8s | F deeper room fire on lower story 1
&VENT ID='FIRE_009_F_DEEP', XB=110.,112.,109.,110.,3.5,3.5, SURF_ID='FIRE_EV_009' /

! t0=64.8s | F facade spread downward to story 0
&VENT ID='FIRE_010_F_EXT', XB=112.,113.,103.,103.,0.5,2.5, SURF_ID='FIRE_EV_010', IOR=-2 /

! t0=70.8s | F front room ignites on lower story 0
&VENT ID='FIRE_011_F_ROOM', XB=104.,106.,105.,107.,0.5,0.5, SURF_ID='FIRE_EV_011' /

! t0=75.0s | F exterior fire reaches story 4
&VENT ID='FIRE_012_F_EXT', XB=96.,96.,114.5,115.5,12.5,14.5, SURF_ID='FIRE_EV_012', IOR=-1 /

! t0=79.2s | F deeper room fire on lower story 0
&VENT ID='FIRE_013_F_DEEP', XB=104.,106.,109.,110.,0.5,0.5, SURF_ID='FIRE_EV_013' /

! t0=80.4s | F room fire follows facade on story 4
&VENT ID='FIRE_014_F_ROOM', XB=98.,100.,111.,113.,12.5,12.5, SURF_ID='FIRE_EV_014' /

! t0=83.4s | F exterior fire reaches story 5
&VENT ID='FIRE_015_F_EXT', XB=112.,113.,103.,103.,15.5,17.5, SURF_ID='FIRE_EV_015', IOR=-2 /

! t0=88.2s | F deeper interior fire on story 4
&VENT ID='FIRE_016_F_DEEP', XB=102.,103.,111.,113.,12.5,12.5, SURF_ID='FIRE_EV_016' /

! t0=88.8s | F room fire follows facade on story 5
&VENT ID='FIRE_017_F_ROOM', XB=110.,112.,105.,107.,15.5,15.5, SURF_ID='FIRE_EV_017' /

! t0=91.8s | F exterior fire reaches story 6
&VENT ID='FIRE_018_F_EXT', XB=120.,120.,110.,111.,18.5,20.5, SURF_ID='FIRE_EV_018', IOR=1 /

! t0=96.6s | F deeper interior fire on story 5
&VENT ID='FIRE_019_F_DEEP', XB=110.,112.,109.,110.,15.5,15.5, SURF_ID='FIRE_EV_019' /

! t0=97.2s | F room fire follows facade on story 6
&VENT ID='FIRE_020_F_ROOM', XB=116.,118.,111.,113.,18.5,18.5, SURF_ID='FIRE_EV_020' /

! t0=100.2s | F exterior fire reaches story 7
&VENT ID='FIRE_021_F_EXT', XB=96.,96.,114.5,115.5,21.5,23.5, SURF_ID='FIRE_EV_021', IOR=-1 /

! t0=105.0s | F deeper interior fire on story 6
&VENT ID='FIRE_022_F_DEEP', XB=113.,114.,111.,113.,18.5,18.5, SURF_ID='FIRE_EV_022' /

! t0=105.6s | F room fire follows facade on story 7
&VENT ID='FIRE_023_F_ROOM', XB=98.,100.,117.,119.,21.5,21.5, SURF_ID='FIRE_EV_023' /

! t0=108.6s | F exterior fire reaches story 8
&VENT ID='FIRE_024_F_EXT', XB=120.,120.,119.,120.,24.5,26.5, SURF_ID='FIRE_EV_024', IOR=1 /

! t0=113.4s | F deeper interior fire on story 7
&VENT ID='FIRE_025_F_DEEP', XB=102.,103.,117.,119.,21.5,21.5, SURF_ID='FIRE_EV_025' /

! t0=114.0s | F room fire follows facade on story 8
&VENT ID='FIRE_026_F_ROOM', XB=116.,118.,111.,113.,24.5,24.5, SURF_ID='FIRE_EV_026' /

! t0=117.0s | F exterior fire reaches story 9
&VENT ID='FIRE_027_F_EXT', XB=96.,96.,110.,111.,27.5,29.5, SURF_ID='FIRE_EV_027', IOR=-1 /

! t0=117.6s | F severe outgoing facade toward neighboring tower
&VENT ID='FIRE_028_F_EXT', XB=120.,120.,110.,111.,24.5,26.5, SURF_ID='FIRE_EV_028', IOR=1 /

! t0=121.8s | F deeper interior fire on story 8
&VENT ID='FIRE_029_F_DEEP', XB=113.,114.,111.,113.,24.5,24.5, SURF_ID='FIRE_EV_029' /

! t0=122.4s | F room fire follows facade on story 9
&VENT ID='FIRE_030_F_ROOM', XB=98.,100.,117.,119.,27.5,27.5, SURF_ID='FIRE_EV_030' /

! t0=125.4s | F exterior fire reaches story 10
&VENT ID='FIRE_031_F_EXT', XB=107.5,108.5,103.,103.,30.5,32.5, SURF_ID='FIRE_EV_031', IOR=-2 /

! t0=130.2s | F deeper interior fire on story 9
&VENT ID='FIRE_032_F_DEEP', XB=102.,103.,117.,119.,27.5,27.5, SURF_ID='FIRE_EV_032' /

! t0=130.8s | F room fire follows facade on story 10
&VENT ID='FIRE_033_F_ROOM', XB=104.,106.,105.,107.,30.5,30.5, SURF_ID='FIRE_EV_033' /

! t0=133.8s | F exterior fire reaches story 11
&VENT ID='FIRE_034_F_EXT', XB=120.,120.,119.,120.,33.5,35.5, SURF_ID='FIRE_EV_034', IOR=1 /

! t0=134.4s | F severe outgoing facade toward neighboring tower
&VENT ID='FIRE_035_F_EXT', XB=96.,96.,119.,120.,30.5,32.5, SURF_ID='FIRE_EV_035', IOR=-1 /

! t0=138.6s | F deeper interior fire on story 10
&VENT ID='FIRE_036_F_DEEP', XB=104.,106.,109.,110.,30.5,30.5, SURF_ID='FIRE_EV_036' /

! t0=139.2s | F room fire follows facade on story 11
&VENT ID='FIRE_037_F_ROOM', XB=116.,118.,117.,119.,33.5,33.5, SURF_ID='FIRE_EV_037' /

! t0=142.2s | F exterior fire reaches story 12
&VENT ID='FIRE_038_F_EXT', XB=96.,96.,110.,111.,36.5,38.5, SURF_ID='FIRE_EV_038', IOR=-1 /

! t0=147.0s | F deeper interior fire on story 11
&VENT ID='FIRE_039_F_DEEP', XB=113.,114.,117.,119.,33.5,33.5, SURF_ID='FIRE_EV_039' /

! t0=147.6s | F room fire follows facade on story 12
&VENT ID='FIRE_040_F_ROOM', XB=98.,100.,111.,113.,36.5,36.5, SURF_ID='FIRE_EV_040' /

! t0=150.6s | F exterior fire reaches story 13
&VENT ID='FIRE_041_F_EXT', XB=120.,120.,114.5,115.5,39.5,41.5, SURF_ID='FIRE_EV_041', IOR=1 /

! t0=151.2s | F severe outgoing facade toward neighboring tower
&VENT ID='FIRE_042_F_EXT', XB=120.,120.,114.5,115.5,36.5,38.5, SURF_ID='FIRE_EV_042', IOR=1 /

! t0=155.4s | F deeper interior fire on story 12
&VENT ID='FIRE_043_F_DEEP', XB=102.,103.,111.,113.,36.5,36.5, SURF_ID='FIRE_EV_043' /

! t0=156.0s | F room fire follows facade on story 13
&VENT ID='FIRE_044_F_ROOM', XB=116.,118.,117.,119.,39.5,39.5, SURF_ID='FIRE_EV_044' /

! t0=159.0s | F exterior fire reaches story 14
&VENT ID='FIRE_045_F_EXT', XB=96.,96.,119.,120.,42.5,44.5, SURF_ID='FIRE_EV_045', IOR=-1 /

! t0=163.8s | F deeper interior fire on story 13
&VENT ID='FIRE_046_F_DEEP', XB=113.,114.,117.,119.,39.5,39.5, SURF_ID='FIRE_EV_046' /

! t0=164.4s | F room fire follows facade on story 14
&VENT ID='FIRE_047_F_ROOM', XB=98.,100.,111.,113.,42.5,42.5, SURF_ID='FIRE_EV_047' /

! t0=167.4s | F exterior fire reaches story 15
&VENT ID='FIRE_048_F_EXT', XB=103.,104.,103.,103.,45.5,47.5, SURF_ID='FIRE_EV_048', IOR=-2 /

! t0=168.0s | FE shed fire front patch 1
&VENT ID='FIRE_049_FE_SHED', XB=121.5,122.5,111.,113.,3.5,3.5, SURF_ID='FIRE_EV_049' /

! t0=168.0s | F severe outgoing facade toward neighboring tower
&VENT ID='FIRE_050_F_EXT', XB=96.,96.,110.,111.,42.5,44.5, SURF_ID='FIRE_EV_050', IOR=-1 /

! t0=172.2s | F deeper interior fire on story 14
&VENT ID='FIRE_051_F_DEEP', XB=102.,103.,111.,113.,42.5,42.5, SURF_ID='FIRE_EV_051' /

! t0=172.8s | F room fire follows facade on story 15
&VENT ID='FIRE_052_F_ROOM', XB=110.,112.,105.,107.,45.5,45.5, SURF_ID='FIRE_EV_052' /

! t0=174.0s | FE shed fire front patch 2
&VENT ID='FIRE_053_FE_SHED', XB=125.5,126.5,111.,113.,3.5,3.5, SURF_ID='FIRE_EV_053' /

! t0=175.8s | F exterior fire reaches story 16
&VENT ID='FIRE_054_F_EXT', XB=120.,120.,114.5,115.5,48.5,50.5, SURF_ID='FIRE_EV_054', IOR=1 /

! t0=180.0s | FE shed fire front patch 3
&VENT ID='FIRE_055_FE_SHED', XB=129.5,130.5,111.,113.,3.5,3.5, SURF_ID='FIRE_EV_055' /

! t0=180.0s | FG shed fire front patch 1
&VENT ID='FIRE_056_FG_SHED', XB=93.5,94.5,109.,111.,3.5,3.5, SURF_ID='FIRE_EV_056' /

! t0=180.6s | F deeper interior fire on story 15
&VENT ID='FIRE_057_F_DEEP', XB=110.,112.,109.,110.,45.5,45.5, SURF_ID='FIRE_EV_057' /

! t0=181.2s | F room fire follows facade on story 16
&VENT ID='FIRE_058_F_ROOM', XB=116.,118.,111.,113.,48.5,48.5, SURF_ID='FIRE_EV_058' /

! t0=184.2s | F exterior fire reaches story 17
&VENT ID='FIRE_059_F_EXT', XB=96.,96.,119.,120.,51.5,53.5, SURF_ID='FIRE_EV_059', IOR=-1 /

! t0=184.8s | F severe outgoing facade toward neighboring tower
&VENT ID='FIRE_060_F_EXT', XB=120.,120.,119.,120.,48.5,50.5, SURF_ID='FIRE_EV_060', IOR=1 /

! t0=186.0s | FE shed fire front patch 4
&VENT ID='FIRE_061_FE_SHED', XB=133.5,134.5,111.,113.,3.5,3.5, SURF_ID='FIRE_EV_061' /

! t0=186.0s | FG shed fire front patch 2
&VENT ID='FIRE_062_FG_SHED', XB=90.5,91.5,109.,111.,3.5,3.5, SURF_ID='FIRE_EV_062' /

! t0=189.0s | F deeper interior fire on story 16
&VENT ID='FIRE_063_F_DEEP', XB=113.,114.,111.,113.,48.5,48.5, SURF_ID='FIRE_EV_063' /

! t0=189.6s | F room fire follows facade on story 17
&VENT ID='FIRE_064_F_ROOM', XB=98.,100.,117.,119.,51.5,51.5, SURF_ID='FIRE_EV_064' /

! t0=192.0s | FE shed fire front patch 5
&VENT ID='FIRE_065_FE_SHED', XB=135.5,136.5,109.,111.,3.5,3.5, SURF_ID='FIRE_EV_065' /

! t0=192.0s | FG shed fire front patch 3
&VENT ID='FIRE_066_FG_SHED', XB=87.5,88.5,109.,111.,3.5,3.5, SURF_ID='FIRE_EV_066' /

! t0=192.6s | F exterior fire reaches story 18
&VENT ID='FIRE_067_F_EXT', XB=120.,120.,110.,111.,54.5,56.5, SURF_ID='FIRE_EV_067', IOR=1 /

! t0=197.4s | F deeper interior fire on story 17
&VENT ID='FIRE_068_F_DEEP', XB=102.,103.,117.,119.,51.5,51.5, SURF_ID='FIRE_EV_068' /

! t0=198.0s | FE shed fire front patch 6
&VENT ID='FIRE_069_FE_SHED', XB=135.5,136.5,106.5,108.5,3.5,3.5, SURF_ID='FIRE_EV_069' /

! t0=198.0s | FG shed fire front patch 4
&VENT ID='FIRE_070_FG_SHED', XB=84.5,85.5,109.,111.,3.5,3.5, SURF_ID='FIRE_EV_070' /

! t0=198.0s | F room fire follows facade on story 18
&VENT ID='FIRE_071_F_ROOM', XB=116.,118.,111.,113.,54.5,54.5, SURF_ID='FIRE_EV_071' /

! t0=201.0s | F exterior fire reaches story 19
&VENT ID='FIRE_072_F_EXT', XB=96.,96.,114.5,115.5,57.5,59.5, SURF_ID='FIRE_EV_072', IOR=-1 /

! t0=201.6s | F severe outgoing facade toward neighboring tower
&VENT ID='FIRE_073_F_EXT', XB=96.,96.,114.5,115.5,54.5,56.5, SURF_ID='FIRE_EV_073', IOR=-1 /

! t0=204.0s | FG shed fire front patch 5
&VENT ID='FIRE_074_FG_SHED', XB=81.5,82.5,109.,111.,3.5,3.5, SURF_ID='FIRE_EV_074' /

! t0=205.8s | F deeper interior fire on story 18
&VENT ID='FIRE_075_F_DEEP', XB=113.,114.,111.,113.,54.5,54.5, SURF_ID='FIRE_EV_075' /

! t0=206.4s | F room fire follows facade on story 19
&VENT ID='FIRE_076_F_ROOM', XB=98.,100.,117.,119.,57.5,57.5, SURF_ID='FIRE_EV_076' /

! t0=209.4s | F exterior fire reaches story 20
&VENT ID='FIRE_077_F_EXT', XB=112.,113.,103.,103.,60.5,62.5, SURF_ID='FIRE_EV_077', IOR=-2 /

! t0=210.0s | FG shed fire front patch 6
&VENT ID='FIRE_078_FG_SHED', XB=78.5,79.5,109.,111.,3.5,3.5, SURF_ID='FIRE_EV_078' /

! t0=213.0s | E receiving facade reaches story 0
&VENT ID='FIRE_079_E_EXT', XB=138.,138.,100.,101.,0.5,2.5, SURF_ID='FIRE_EV_079', IOR=-1 /

! t0=214.8s | F room fire follows facade on story 20
&VENT ID='FIRE_080_F_ROOM', XB=104.,106.,105.,107.,60.5,60.5, SURF_ID='FIRE_EV_080' /

! t0=217.8s | F exterior fire reaches story 21
&VENT ID='FIRE_081_F_EXT', XB=120.,120.,110.,111.,63.5,65.5, SURF_ID='FIRE_EV_081', IOR=1 /

! t0=218.4s | F severe outgoing facade toward neighboring tower
&VENT ID='FIRE_082_F_EXT', XB=120.,120.,110.,111.,60.5,62.5, SURF_ID='FIRE_EV_082', IOR=1 /

! t0=219.0s | E front room ignites after facade on story 0
&VENT ID='FIRE_083_E_ROOM', XB=140.,142.,101.,103.,0.5,0.5, SURF_ID='FIRE_EV_083' /

! t0=222.0s | E receiving facade reaches story 1
&VENT ID='FIRE_084_E_EXT', XB=138.,138.,104.5,105.5,3.5,5.5, SURF_ID='FIRE_EV_084', IOR=-1 /

! t0=222.6s | F deeper interior fire on story 20
&VENT ID='FIRE_085_F_DEEP', XB=104.,106.,109.,110.,60.5,60.5, SURF_ID='FIRE_EV_085' /

! t0=223.2s | F room fire follows facade on story 21
&VENT ID='FIRE_086_F_ROOM', XB=116.,118.,117.,119.,63.5,63.5, SURF_ID='FIRE_EV_086' /

! t0=226.2s | F exterior fire reaches story 22
&VENT ID='FIRE_087_F_EXT', XB=96.,96.,114.5,115.5,66.5,68.5, SURF_ID='FIRE_EV_087', IOR=-1 /

! t0=228.0s | E deeper interior fire on story 0
&VENT ID='FIRE_088_E_DEEP', XB=144.,145.,101.,103.,0.5,0.5, SURF_ID='FIRE_EV_088' /

! t0=228.0s | E front room ignites after facade on story 1
&VENT ID='FIRE_089_E_ROOM', XB=140.,142.,107.,109.,3.5,3.5, SURF_ID='FIRE_EV_089' /

! t0=231.0s | E receiving facade reaches story 2
&VENT ID='FIRE_090_E_EXT', XB=138.,138.,109.,110.,6.5,8.5, SURF_ID='FIRE_EV_090', IOR=-1 /

! t0=231.0s | G receiving facade reaches story 0
&VENT ID='FIRE_091_G_EXT', XB=77.,77.,105.,106.,0.5,2.5, SURF_ID='FIRE_EV_091', IOR=1 /

! t0=231.6s | F room fire follows facade on story 22
&VENT ID='FIRE_092_F_ROOM', XB=98.,100.,111.,113.,66.5,66.5, SURF_ID='FIRE_EV_092' /

! t0=234.6s | F exterior fire reaches story 23
&VENT ID='FIRE_093_F_EXT', XB=120.,120.,119.,120.,69.5,71.5, SURF_ID='FIRE_EV_093', IOR=1 /

! t0=237.0s | E deeper interior fire on story 1
&VENT ID='FIRE_094_E_DEEP', XB=144.,145.,107.,109.,3.5,3.5, SURF_ID='FIRE_EV_094' /

! t0=237.0s | E front room ignites after facade on story 2
&VENT ID='FIRE_095_E_ROOM', XB=140.,142.,101.,103.,6.5,6.5, SURF_ID='FIRE_EV_095' /

! t0=237.0s | G front room ignites after facade on story 0
&VENT ID='FIRE_096_G_ROOM', XB=73.,75.,106.,108.,0.5,0.5, SURF_ID='FIRE_EV_096' /

! t0=239.4s | F deeper interior fire on story 22
&VENT ID='FIRE_097_F_DEEP', XB=102.,103.,111.,113.,66.5,66.5, SURF_ID='FIRE_EV_097' /

! t0=240.0s | E receiving facade reaches story 3
&VENT ID='FIRE_098_E_EXT', XB=138.,138.,100.,101.,9.5,11.5, SURF_ID='FIRE_EV_098', IOR=-1 /

! t0=240.0s | F room fire follows facade on story 23
&VENT ID='FIRE_099_F_ROOM', XB=116.,118.,117.,119.,69.5,69.5, SURF_ID='FIRE_EV_099' /

! t0=240.6s | G receiving facade reaches story 1
&VENT ID='FIRE_100_G_EXT', XB=77.,77.,109.5,110.5,3.5,5.5, SURF_ID='FIRE_EV_100', IOR=1 /

! t0=243.0s | F exterior fire reaches story 24
&VENT ID='FIRE_101_F_EXT', XB=96.,96.,110.,111.,72.5,74.5, SURF_ID='FIRE_EV_101', IOR=-1 /

! t0=246.0s | E deeper interior fire on story 2
&VENT ID='FIRE_102_E_DEEP', XB=144.,145.,101.,103.,6.5,6.5, SURF_ID='FIRE_EV_102' /

! t0=246.0s | E front room ignites after facade on story 3
&VENT ID='FIRE_103_E_ROOM', XB=140.,142.,107.,109.,9.5,9.5, SURF_ID='FIRE_EV_103' /

! t0=246.0s | G deeper interior fire on story 0
&VENT ID='FIRE_104_G_DEEP', XB=70.,71.,106.,108.,0.5,0.5, SURF_ID='FIRE_EV_104' /

! t0=246.6s | G front room ignites after facade on story 1
&VENT ID='FIRE_105_G_ROOM', XB=73.,75.,112.,114.,3.5,3.5, SURF_ID='FIRE_EV_105' /

! t0=248.4s | F room fire follows facade on story 24
&VENT ID='FIRE_106_F_ROOM', XB=98.,100.,111.,113.,72.5,72.5, SURF_ID='FIRE_EV_106' /

! t0=249.0s | E receiving facade reaches story 4
&VENT ID='FIRE_107_E_EXT', XB=138.,138.,104.5,105.5,12.5,14.5, SURF_ID='FIRE_EV_107', IOR=-1 /

! t0=250.2s | G receiving facade reaches story 2
&VENT ID='FIRE_108_G_EXT', XB=77.,77.,114.,115.,6.5,8.5, SURF_ID='FIRE_EV_108', IOR=1 /

! t0=251.4s | F exterior fire reaches story 25
&VENT ID='FIRE_109_F_EXT', XB=107.5,108.5,103.,103.,75.5,77.5, SURF_ID='FIRE_EV_109', IOR=-2 /

! t0=255.0s | E deeper interior fire on story 3
&VENT ID='FIRE_110_E_DEEP', XB=144.,145.,107.,109.,9.5,9.5, SURF_ID='FIRE_EV_110' /

! t0=255.0s | E front room ignites after facade on story 4
&VENT ID='FIRE_111_E_ROOM', XB=140.,142.,101.,103.,12.5,12.5, SURF_ID='FIRE_EV_111' /

! t0=255.6s | G deeper interior fire on story 1
&VENT ID='FIRE_112_G_DEEP', XB=70.,71.,112.,114.,3.5,3.5, SURF_ID='FIRE_EV_112' /

! t0=256.2s | F deeper interior fire on story 24
&VENT ID='FIRE_113_F_DEEP', XB=102.,103.,111.,113.,72.5,72.5, SURF_ID='FIRE_EV_113' /

! t0=256.2s | G front room ignites after facade on story 2
&VENT ID='FIRE_114_G_ROOM', XB=73.,75.,106.,108.,6.5,6.5, SURF_ID='FIRE_EV_114' /

! t0=256.8s | F room fire follows facade on story 25
&VENT ID='FIRE_115_F_ROOM', XB=110.,112.,105.,107.,75.5,75.5, SURF_ID='FIRE_EV_115' /

! t0=258.0s | E receiving facade reaches story 5
&VENT ID='FIRE_116_E_EXT', XB=138.,138.,109.,110.,15.5,17.5, SURF_ID='FIRE_EV_116', IOR=-1 /

! t0=259.8s | F exterior fire reaches story 26
&VENT ID='FIRE_117_F_EXT', XB=120.,120.,119.,120.,78.5,80.5, SURF_ID='FIRE_EV_117', IOR=1 /

! t0=259.8s | G receiving facade reaches story 3
&VENT ID='FIRE_118_G_EXT', XB=77.,77.,105.,106.,9.5,11.5, SURF_ID='FIRE_EV_118', IOR=1 /

! t0=264.0s | E deeper interior fire on story 4
&VENT ID='FIRE_119_E_DEEP', XB=144.,145.,101.,103.,12.5,12.5, SURF_ID='FIRE_EV_119' /

! t0=264.0s | E front room ignites after facade on story 5
&VENT ID='FIRE_120_E_ROOM', XB=140.,142.,107.,109.,15.5,15.5, SURF_ID='FIRE_EV_120' /

! t0=265.2s | F room fire follows facade on story 26
&VENT ID='FIRE_121_F_ROOM', XB=116.,118.,111.,113.,78.5,78.5, SURF_ID='FIRE_EV_121' /

! t0=265.2s | G deeper interior fire on story 2
&VENT ID='FIRE_122_G_DEEP', XB=70.,71.,106.,108.,6.5,6.5, SURF_ID='FIRE_EV_122' /

! t0=265.8s | G front room ignites after facade on story 3
&VENT ID='FIRE_123_G_ROOM', XB=73.,75.,112.,114.,9.5,9.5, SURF_ID='FIRE_EV_123' /

! t0=267.0s | E receiving facade reaches story 6
&VENT ID='FIRE_124_E_EXT', XB=138.,138.,100.,101.,18.5,20.5, SURF_ID='FIRE_EV_124', IOR=-1 /

! t0=268.2s | F exterior fire reaches story 27
&VENT ID='FIRE_125_F_EXT', XB=96.,96.,110.,111.,81.5,83.5, SURF_ID='FIRE_EV_125', IOR=-1 /

! t0=268.8s | E outgoing facade involvement toward next link
&VENT ID='FIRE_126_E_EXT', XB=145.,146.,93.,93.,15.5,17.5, SURF_ID='FIRE_EV_126', IOR=-2 /

! t0=269.4s | G receiving facade reaches story 4
&VENT ID='FIRE_127_G_EXT', XB=77.,77.,109.5,110.5,12.5,14.5, SURF_ID='FIRE_EV_127', IOR=1 /

! t0=273.0s | E deeper interior fire on story 5
&VENT ID='FIRE_128_E_DEEP', XB=144.,145.,107.,109.,15.5,15.5, SURF_ID='FIRE_EV_128' /

! t0=273.0s | E front room ignites after facade on story 6
&VENT ID='FIRE_129_E_ROOM', XB=140.,142.,101.,103.,18.5,18.5, SURF_ID='FIRE_EV_129' /

! t0=273.0s | F deeper interior fire on story 26
&VENT ID='FIRE_130_F_DEEP', XB=113.,114.,111.,113.,78.5,78.5, SURF_ID='FIRE_EV_130' /

! t0=273.6s | F room fire follows facade on story 27
&VENT ID='FIRE_131_F_ROOM', XB=98.,100.,117.,119.,81.5,81.5, SURF_ID='FIRE_EV_131' /

! t0=274.8s | G deeper interior fire on story 3
&VENT ID='FIRE_132_G_DEEP', XB=70.,71.,112.,114.,9.5,9.5, SURF_ID='FIRE_EV_132' /

! t0=275.4s | G front room ignites after facade on story 4
&VENT ID='FIRE_133_G_ROOM', XB=73.,75.,106.,108.,12.5,12.5, SURF_ID='FIRE_EV_133' /

! t0=276.0s | E receiving facade reaches story 7
&VENT ID='FIRE_134_E_EXT', XB=138.,138.,104.5,105.5,21.5,23.5, SURF_ID='FIRE_EV_134', IOR=-1 /

! t0=279.0s | G receiving facade reaches story 5
&VENT ID='FIRE_135_G_EXT', XB=77.,77.,114.,115.,15.5,17.5, SURF_ID='FIRE_EV_135', IOR=1 /

! t0=282.0s | E deeper interior fire on story 6
&VENT ID='FIRE_136_E_DEEP', XB=144.,145.,101.,103.,18.5,18.5, SURF_ID='FIRE_EV_136' /

! t0=282.0s | E front room ignites after facade on story 7
&VENT ID='FIRE_137_E_ROOM', XB=140.,142.,107.,109.,21.5,21.5, SURF_ID='FIRE_EV_137' /

! t0=284.4s | G deeper interior fire on story 4
&VENT ID='FIRE_138_G_DEEP', XB=70.,71.,106.,108.,12.5,12.5, SURF_ID='FIRE_EV_138' /

! t0=285.0s | E receiving facade reaches story 8
&VENT ID='FIRE_139_E_EXT', XB=138.,138.,109.,110.,24.5,26.5, SURF_ID='FIRE_EV_139', IOR=-1 /

! t0=285.0s | G front room ignites after facade on story 5
&VENT ID='FIRE_140_G_ROOM', XB=73.,75.,112.,114.,15.5,15.5, SURF_ID='FIRE_EV_140' /

! t0=286.8s | E outgoing facade involvement toward next link
&VENT ID='FIRE_141_E_EXT', XB=154.,155.,93.,93.,21.5,23.5, SURF_ID='FIRE_EV_141', IOR=-2 /

! t0=288.6s | G receiving facade reaches story 6
&VENT ID='FIRE_142_G_EXT', XB=77.,77.,105.,106.,18.5,20.5, SURF_ID='FIRE_EV_142', IOR=1 /

! t0=289.8s | G outgoing facade involvement toward next link
&VENT ID='FIRE_143_G_EXT', XB=53.,53.,105.,106.,15.5,17.5, SURF_ID='FIRE_EV_143', IOR=-1 /

! t0=291.0s | E deeper interior fire on story 7
&VENT ID='FIRE_144_E_DEEP', XB=144.,145.,107.,109.,21.5,21.5, SURF_ID='FIRE_EV_144' /

! t0=291.0s | E front room ignites after facade on story 8
&VENT ID='FIRE_145_E_ROOM', XB=140.,142.,101.,103.,24.5,24.5, SURF_ID='FIRE_EV_145' /

! t0=294.0s | E receiving facade reaches story 9
&VENT ID='FIRE_146_E_EXT', XB=138.,138.,100.,101.,27.5,29.5, SURF_ID='FIRE_EV_146', IOR=-1 /

! t0=294.0s | G deeper interior fire on story 5
&VENT ID='FIRE_147_G_DEEP', XB=70.,71.,112.,114.,15.5,15.5, SURF_ID='FIRE_EV_147' /

! t0=294.6s | G front room ignites after facade on story 6
&VENT ID='FIRE_148_G_ROOM', XB=73.,75.,106.,108.,18.5,18.5, SURF_ID='FIRE_EV_148' /

! t0=298.2s | G receiving facade reaches story 7
&VENT ID='FIRE_149_G_EXT', XB=77.,77.,109.5,110.5,21.5,23.5, SURF_ID='FIRE_EV_149', IOR=1 /

! t0=300.0s | Central covered/storage-area fire patch 1
&VENT ID='FIRE_150_CENTER', XB=99.5,100.5,81.,83.,3.5,3.5, SURF_ID='FIRE_EV_150' /

! t0=300.0s | E deeper interior fire on story 8
&VENT ID='FIRE_151_E_DEEP', XB=144.,145.,101.,103.,24.5,24.5, SURF_ID='FIRE_EV_151' /

! t0=300.0s | E front room ignites after facade on story 9
&VENT ID='FIRE_152_E_ROOM', XB=140.,142.,107.,109.,27.5,27.5, SURF_ID='FIRE_EV_152' /

! t0=303.0s | E receiving facade reaches story 10
&VENT ID='FIRE_153_E_EXT', XB=138.,138.,104.5,105.5,30.5,32.5, SURF_ID='FIRE_EV_153', IOR=-1 /

! t0=303.6s | G deeper interior fire on story 6
&VENT ID='FIRE_154_G_DEEP', XB=70.,71.,106.,108.,18.5,18.5, SURF_ID='FIRE_EV_154' /

! t0=304.2s | G front room ignites after facade on story 7
&VENT ID='FIRE_155_G_ROOM', XB=73.,75.,112.,114.,21.5,21.5, SURF_ID='FIRE_EV_155' /

! t0=304.8s | E outgoing facade involvement toward next link
&VENT ID='FIRE_156_E_EXT', XB=149.5,150.5,93.,93.,27.5,29.5, SURF_ID='FIRE_EV_156', IOR=-2 /

! t0=307.8s | G receiving facade reaches story 8
&VENT ID='FIRE_157_G_EXT', XB=77.,77.,114.,115.,24.5,26.5, SURF_ID='FIRE_EV_157', IOR=1 /

! t0=309.0s | E deeper interior fire on story 9
&VENT ID='FIRE_158_E_DEEP', XB=144.,145.,107.,109.,27.5,27.5, SURF_ID='FIRE_EV_158' /

! t0=309.0s | E front room ignites after facade on story 10
&VENT ID='FIRE_159_E_ROOM', XB=140.,142.,101.,103.,30.5,30.5, SURF_ID='FIRE_EV_159' /

! t0=309.0s | G outgoing facade involvement toward next link
&VENT ID='FIRE_160_G_EXT', XB=53.,53.,114.,115.,21.5,23.5, SURF_ID='FIRE_EV_160', IOR=-1 /

! t0=312.0s | Central covered/storage-area fire patch 2
&VENT ID='FIRE_161_CENTER', XB=99.5,100.5,77.,79.,3.5,3.5, SURF_ID='FIRE_EV_161' /

! t0=312.0s | E receiving facade reaches story 11
&VENT ID='FIRE_162_E_EXT', XB=138.,138.,109.,110.,33.5,35.5, SURF_ID='FIRE_EV_162', IOR=-1 /

! t0=313.2s | G deeper interior fire on story 7
&VENT ID='FIRE_163_G_DEEP', XB=70.,71.,112.,114.,21.5,21.5, SURF_ID='FIRE_EV_163' /

! t0=313.8s | G front room ignites after facade on story 8
&VENT ID='FIRE_164_G_ROOM', XB=73.,75.,106.,108.,24.5,24.5, SURF_ID='FIRE_EV_164' /

! t0=317.4s | G receiving facade reaches story 9
&VENT ID='FIRE_165_G_EXT', XB=77.,77.,105.,106.,27.5,29.5, SURF_ID='FIRE_EV_165', IOR=1 /

! t0=318.0s | E deeper interior fire on story 10
&VENT ID='FIRE_166_E_DEEP', XB=144.,145.,101.,103.,30.5,30.5, SURF_ID='FIRE_EV_166' /

! t0=318.0s | E front room ignites after facade on story 11
&VENT ID='FIRE_167_E_ROOM', XB=140.,142.,107.,109.,33.5,33.5, SURF_ID='FIRE_EV_167' /

! t0=321.0s | E receiving facade reaches story 12
&VENT ID='FIRE_168_E_EXT', XB=138.,138.,100.,101.,36.5,38.5, SURF_ID='FIRE_EV_168', IOR=-1 /

! t0=322.8s | E outgoing facade involvement toward next link
&VENT ID='FIRE_169_E_EXT', XB=145.,146.,93.,93.,33.5,35.5, SURF_ID='FIRE_EV_169', IOR=-2 /

! t0=322.8s | G deeper interior fire on story 8
&VENT ID='FIRE_170_G_DEEP', XB=70.,71.,106.,108.,24.5,24.5, SURF_ID='FIRE_EV_170' /

! t0=323.4s | G front room ignites after facade on story 9
&VENT ID='FIRE_171_G_ROOM', XB=73.,75.,112.,114.,27.5,27.5, SURF_ID='FIRE_EV_171' /

! t0=324.0s | Central covered/storage-area fire patch 3
&VENT ID='FIRE_172_CENTER', XB=95.5,96.5,69.,71.,3.5,3.5, SURF_ID='FIRE_EV_172' /

! t0=327.0s | E deeper interior fire on story 11
&VENT ID='FIRE_173_E_DEEP', XB=144.,145.,107.,109.,33.5,33.5, SURF_ID='FIRE_EV_173' /

! t0=327.0s | E front room ignites after facade on story 12
&VENT ID='FIRE_174_E_ROOM', XB=140.,142.,101.,103.,36.5,36.5, SURF_ID='FIRE_EV_174' /

! t0=327.0s | G receiving facade reaches story 10
&VENT ID='FIRE_175_G_EXT', XB=77.,77.,109.5,110.5,30.5,32.5, SURF_ID='FIRE_EV_175', IOR=1 /

! t0=328.2s | G outgoing facade involvement toward next link
&VENT ID='FIRE_176_G_EXT', XB=53.,53.,109.5,110.5,27.5,29.5, SURF_ID='FIRE_EV_176', IOR=-1 /

! t0=330.0s | E receiving facade reaches story 13
&VENT ID='FIRE_177_E_EXT', XB=138.,138.,104.5,105.5,39.5,41.5, SURF_ID='FIRE_EV_177', IOR=-1 /

! t0=332.4s | G deeper interior fire on story 9
&VENT ID='FIRE_178_G_DEEP', XB=70.,71.,112.,114.,27.5,27.5, SURF_ID='FIRE_EV_178' /

! t0=333.0s | ED shed fire front patch 1
&VENT ID='FIRE_179_ED_SHED', XB=149.5,150.5,90.,92.,3.5,3.5, SURF_ID='FIRE_EV_179' /

! t0=333.0s | G front room ignites after facade on story 10
&VENT ID='FIRE_180_G_ROOM', XB=73.,75.,106.,108.,30.5,30.5, SURF_ID='FIRE_EV_180' /

! t0=336.0s | E deeper interior fire on story 12
&VENT ID='FIRE_181_E_DEEP', XB=144.,145.,101.,103.,36.5,36.5, SURF_ID='FIRE_EV_181' /

! t0=336.0s | E front room ignites after facade on story 13
&VENT ID='FIRE_182_E_ROOM', XB=140.,142.,107.,109.,39.5,39.5, SURF_ID='FIRE_EV_182' /

! t0=336.6s | G receiving facade reaches story 11
&VENT ID='FIRE_183_G_EXT', XB=77.,77.,114.,115.,33.5,35.5, SURF_ID='FIRE_EV_183', IOR=1 /

! t0=339.0s | Central covered/storage-area fire patch 4
&VENT ID='FIRE_184_CENTER', XB=90.5,91.5,69.,71.,3.5,3.5, SURF_ID='FIRE_EV_184' /

! t0=339.0s | E receiving facade reaches story 14
&VENT ID='FIRE_185_E_EXT', XB=138.,138.,109.,110.,42.5,44.5, SURF_ID='FIRE_EV_185', IOR=-1 /

! t0=339.6s | ED shed fire front patch 2
&VENT ID='FIRE_186_ED_SHED', XB=149.5,150.5,85.5,87.5,3.5,3.5, SURF_ID='FIRE_EV_186' /

! t0=340.8s | E outgoing facade involvement toward next link
&VENT ID='FIRE_187_E_EXT', XB=154.,155.,93.,93.,39.5,41.5, SURF_ID='FIRE_EV_187', IOR=-2 /

! t0=342.0s | G deeper interior fire on story 10
&VENT ID='FIRE_188_G_DEEP', XB=70.,71.,106.,108.,30.5,30.5, SURF_ID='FIRE_EV_188' /

! t0=342.6s | G front room ignites after facade on story 11
&VENT ID='FIRE_189_G_ROOM', XB=73.,75.,112.,114.,33.5,33.5, SURF_ID='FIRE_EV_189' /

! t0=345.0s | E front room ignites after facade on story 14
&VENT ID='FIRE_190_E_ROOM', XB=140.,142.,101.,103.,42.5,42.5, SURF_ID='FIRE_EV_190' /

! t0=346.2s | ED shed fire front patch 3
&VENT ID='FIRE_191_ED_SHED', XB=149.5,150.5,81.,83.,3.5,3.5, SURF_ID='FIRE_EV_191' /

! t0=346.2s | G receiving facade reaches story 12
&VENT ID='FIRE_192_G_EXT', XB=77.,77.,105.,106.,36.5,38.5, SURF_ID='FIRE_EV_192', IOR=1 /

! t0=347.4s | G outgoing facade involvement toward next link
&VENT ID='FIRE_193_G_EXT', XB=53.,53.,105.,106.,33.5,35.5, SURF_ID='FIRE_EV_193', IOR=-1 /

! t0=348.0s | E receiving facade reaches story 15
&VENT ID='FIRE_194_E_EXT', XB=138.,138.,100.,101.,45.5,47.5, SURF_ID='FIRE_EV_194', IOR=-1 /

! t0=351.0s | GH shed fire front patch 1
&VENT ID='FIRE_195_GH_SHED', XB=51.5,52.5,102.,104.,3.5,3.5, SURF_ID='FIRE_EV_195' /

! t0=351.6s | G deeper interior fire on story 11
&VENT ID='FIRE_196_G_DEEP', XB=70.,71.,112.,114.,33.5,33.5, SURF_ID='FIRE_EV_196' /

! t0=352.2s | G front room ignites after facade on story 12
&VENT ID='FIRE_197_G_ROOM', XB=73.,75.,106.,108.,36.5,36.5, SURF_ID='FIRE_EV_197' /

! t0=352.8s | ED shed fire front patch 4
&VENT ID='FIRE_198_ED_SHED', XB=149.5,150.5,76.5,78.5,3.5,3.5, SURF_ID='FIRE_EV_198' /

! t0=354.0s | Central covered/storage-area fire patch 5
&VENT ID='FIRE_199_CENTER', XB=83.5,84.5,69.,71.,3.5,3.5, SURF_ID='FIRE_EV_199' /

! t0=354.0s | E deeper interior fire on story 14
&VENT ID='FIRE_200_E_DEEP', XB=144.,145.,101.,103.,42.5,42.5, SURF_ID='FIRE_EV_200' /

! t0=354.0s | E front room ignites after facade on story 15
&VENT ID='FIRE_201_E_ROOM', XB=140.,142.,107.,109.,45.5,45.5, SURF_ID='FIRE_EV_201' /

! t0=355.8s | G receiving facade reaches story 13
&VENT ID='FIRE_202_G_EXT', XB=77.,77.,109.5,110.5,39.5,41.5, SURF_ID='FIRE_EV_202', IOR=1 /

! t0=357.0s | E receiving facade reaches story 16
&VENT ID='FIRE_203_E_EXT', XB=138.,138.,104.5,105.5,48.5,50.5, SURF_ID='FIRE_EV_203', IOR=-1 /

! t0=357.6s | GH shed fire front patch 2
&VENT ID='FIRE_204_GH_SHED', XB=51.5,52.5,98.,100.,3.5,3.5, SURF_ID='FIRE_EV_204' /

! t0=358.8s | E outgoing facade involvement toward next link
&VENT ID='FIRE_205_E_EXT', XB=149.5,150.5,93.,93.,45.5,47.5, SURF_ID='FIRE_EV_205', IOR=-2 /

! t0=359.4s | ED shed fire front patch 5
&VENT ID='FIRE_206_ED_SHED', XB=149.5,150.5,71.5,73.5,3.5,3.5, SURF_ID='FIRE_EV_206' /

! t0=361.2s | G deeper interior fire on story 12
&VENT ID='FIRE_207_G_DEEP', XB=70.,71.,106.,108.,36.5,36.5, SURF_ID='FIRE_EV_207' /

! t0=361.8s | G front room ignites after facade on story 13
&VENT ID='FIRE_208_G_ROOM', XB=73.,75.,112.,114.,39.5,39.5, SURF_ID='FIRE_EV_208' /

! t0=363.0s | E front room ignites after facade on story 16
&VENT ID='FIRE_209_E_ROOM', XB=140.,142.,101.,103.,48.5,48.5, SURF_ID='FIRE_EV_209' /

! t0=364.2s | GH shed fire front patch 3
&VENT ID='FIRE_210_GH_SHED', XB=51.5,52.5,94.,96.,3.5,3.5, SURF_ID='FIRE_EV_210' /

! t0=365.4s | G receiving facade reaches story 14
&VENT ID='FIRE_211_G_EXT', XB=77.,77.,114.,115.,42.5,44.5, SURF_ID='FIRE_EV_211', IOR=1 /

! t0=366.0s | E receiving facade reaches story 17
&VENT ID='FIRE_212_E_EXT', XB=138.,138.,109.,110.,51.5,53.5, SURF_ID='FIRE_EV_212', IOR=-1 /

! t0=366.6s | G outgoing facade involvement toward next link
&VENT ID='FIRE_213_G_EXT', XB=53.,53.,114.,115.,39.5,41.5, SURF_ID='FIRE_EV_213', IOR=-1 /

! t0=369.0s | Central covered/storage-area fire patch 6
&VENT ID='FIRE_214_CENTER', XB=71.5,72.5,77.,79.,3.5,3.5, SURF_ID='FIRE_EV_214' /

! t0=370.8s | GH shed fire front patch 4
&VENT ID='FIRE_215_GH_SHED', XB=47.5,48.5,94.,96.,3.5,3.5, SURF_ID='FIRE_EV_215' /

! t0=371.4s | G front room ignites after facade on story 14
&VENT ID='FIRE_216_G_ROOM', XB=73.,75.,106.,108.,42.5,42.5, SURF_ID='FIRE_EV_216' /

! t0=372.0s | E deeper interior fire on story 16
&VENT ID='FIRE_217_E_DEEP', XB=144.,145.,101.,103.,48.5,48.5, SURF_ID='FIRE_EV_217' /

! t0=372.0s | E front room ignites after facade on story 17
&VENT ID='FIRE_218_E_ROOM', XB=140.,142.,107.,109.,51.5,51.5, SURF_ID='FIRE_EV_218' /

! t0=375.0s | E receiving facade reaches story 18
&VENT ID='FIRE_219_E_EXT', XB=138.,138.,100.,101.,54.5,56.5, SURF_ID='FIRE_EV_219', IOR=-1 /

! t0=375.0s | G receiving facade reaches story 15
&VENT ID='FIRE_220_G_EXT', XB=77.,77.,105.,106.,45.5,47.5, SURF_ID='FIRE_EV_220', IOR=1 /

! t0=376.8s | E outgoing facade involvement toward next link
&VENT ID='FIRE_221_E_EXT', XB=145.,146.,93.,93.,51.5,53.5, SURF_ID='FIRE_EV_221', IOR=-2 /

! t0=377.4s | GH shed fire front patch 5
&VENT ID='FIRE_222_GH_SHED', XB=43.5,44.5,94.,96.,3.5,3.5, SURF_ID='FIRE_EV_222' /

! t0=380.4s | G deeper interior fire on story 14
&VENT ID='FIRE_223_G_DEEP', XB=70.,71.,106.,108.,42.5,42.5, SURF_ID='FIRE_EV_223' /

! t0=381.0s | D receiving facade reaches story 0
&VENT ID='FIRE_224_D_EXT', XB=145.,146.,70.,70.,0.5,2.5, SURF_ID='FIRE_EV_224', IOR=2 /

! t0=381.0s | E front room ignites after facade on story 18
&VENT ID='FIRE_225_E_ROOM', XB=140.,142.,101.,103.,54.5,54.5, SURF_ID='FIRE_EV_225' /

! t0=381.0s | G front room ignites after facade on story 15
&VENT ID='FIRE_226_G_ROOM', XB=73.,75.,112.,114.,45.5,45.5, SURF_ID='FIRE_EV_226' /

! t0=384.0s | Central covered/storage-area fire patch 7
&VENT ID='FIRE_227_CENTER', XB=71.5,72.5,83.,85.,3.5,3.5, SURF_ID='FIRE_EV_227' /

! t0=384.0s | E receiving facade reaches story 19
&VENT ID='FIRE_228_E_EXT', XB=138.,138.,104.5,105.5,57.5,59.5, SURF_ID='FIRE_EV_228', IOR=-1 /

! t0=384.6s | G receiving facade reaches story 16
&VENT ID='FIRE_229_G_EXT', XB=77.,77.,109.5,110.5,48.5,50.5, SURF_ID='FIRE_EV_229', IOR=1 /

! t0=385.8s | G outgoing facade involvement toward next link
&VENT ID='FIRE_230_G_EXT', XB=53.,53.,109.5,110.5,45.5,47.5, SURF_ID='FIRE_EV_230', IOR=-1 /

! t0=387.0s | D front room ignites after facade on story 0
&VENT ID='FIRE_231_D_ROOM', XB=146.,148.,66.,68.,0.5,0.5, SURF_ID='FIRE_EV_231' /

! t0=390.0s | E deeper interior fire on story 18
&VENT ID='FIRE_232_E_DEEP', XB=144.,145.,101.,103.,54.5,54.5, SURF_ID='FIRE_EV_232' /

! t0=390.0s | E front room ignites after facade on story 19
&VENT ID='FIRE_233_E_ROOM', XB=140.,142.,107.,109.,57.5,57.5, SURF_ID='FIRE_EV_233' /

! t0=390.6s | D receiving facade reaches story 1
&VENT ID='FIRE_234_D_EXT', XB=149.5,150.5,70.,70.,3.5,5.5, SURF_ID='FIRE_EV_234', IOR=2 /

! t0=390.6s | G front room ignites after facade on story 16
&VENT ID='FIRE_235_G_ROOM', XB=73.,75.,106.,108.,48.5,48.5, SURF_ID='FIRE_EV_235' /

! t0=393.0s | E receiving facade reaches story 20
&VENT ID='FIRE_236_E_EXT', XB=138.,138.,109.,110.,60.5,62.5, SURF_ID='FIRE_EV_236', IOR=-1 /

! t0=394.2s | G receiving facade reaches story 17
&VENT ID='FIRE_237_G_EXT', XB=77.,77.,114.,115.,51.5,53.5, SURF_ID='FIRE_EV_237', IOR=1 /

! t0=394.8s | E outgoing facade involvement toward next link
&VENT ID='FIRE_238_E_EXT', XB=154.,155.,93.,93.,57.5,59.5, SURF_ID='FIRE_EV_238', IOR=-2 /

! t0=396.0s | D deeper interior fire on story 0
&VENT ID='FIRE_239_D_DEEP', XB=146.,148.,63.,64.,0.5,0.5, SURF_ID='FIRE_EV_239' /

! t0=396.6s | D front room ignites after facade on story 1
&VENT ID='FIRE_240_D_ROOM', XB=152.,154.,66.,68.,3.5,3.5, SURF_ID='FIRE_EV_240' /

! t0=399.0s | Central covered/storage-area fire patch 8
&VENT ID='FIRE_241_CENTER', XB=77.5,78.5,87.,89.,3.5,3.5, SURF_ID='FIRE_EV_241' /

! t0=399.0s | E front room ignites after facade on story 20
&VENT ID='FIRE_242_E_ROOM', XB=140.,142.,101.,103.,60.5,60.5, SURF_ID='FIRE_EV_242' /

! t0=399.0s | H receiving facade reaches story 0
&VENT ID='FIRE_243_H_EXT', XB=42.,42.,87.,88.,0.5,2.5, SURF_ID='FIRE_EV_243', IOR=1 /

! t0=399.6s | G deeper interior fire on story 16
&VENT ID='FIRE_244_G_DEEP', XB=70.,71.,106.,108.,48.5,48.5, SURF_ID='FIRE_EV_244' /

! t0=400.2s | D receiving facade reaches story 2
&VENT ID='FIRE_245_D_EXT', XB=154.,155.,70.,70.,6.5,8.5, SURF_ID='FIRE_EV_245', IOR=2 /

! t0=400.2s | G front room ignites after facade on story 17
&VENT ID='FIRE_246_G_ROOM', XB=73.,75.,112.,114.,51.5,51.5, SURF_ID='FIRE_EV_246' /

! t0=402.0s | E receiving facade reaches story 21
&VENT ID='FIRE_247_E_EXT', XB=138.,138.,100.,101.,63.5,65.5, SURF_ID='FIRE_EV_247', IOR=-1 /

! t0=403.8s | G receiving facade reaches story 18
&VENT ID='FIRE_248_G_EXT', XB=77.,77.,105.,106.,54.5,56.5, SURF_ID='FIRE_EV_248', IOR=1 /

! t0=405.0s | G outgoing facade involvement toward next link
&VENT ID='FIRE_249_G_EXT', XB=53.,53.,105.,106.,51.5,53.5, SURF_ID='FIRE_EV_249', IOR=-1 /

! t0=405.0s | H front room ignites after facade on story 0
&VENT ID='FIRE_250_H_ROOM', XB=38.,40.,88.,90.,0.5,0.5, SURF_ID='FIRE_EV_250' /

! t0=405.6s | D deeper interior fire on story 1
&VENT ID='FIRE_251_D_DEEP', XB=152.,154.,63.,64.,3.5,3.5, SURF_ID='FIRE_EV_251' /

! t0=406.2s | D front room ignites after facade on story 2
&VENT ID='FIRE_252_D_ROOM', XB=146.,148.,66.,68.,6.5,6.5, SURF_ID='FIRE_EV_252' /

! t0=408.0s | E deeper interior fire on story 20
&VENT ID='FIRE_253_E_DEEP', XB=144.,145.,101.,103.,60.5,60.5, SURF_ID='FIRE_EV_253' /

! t0=408.0s | E front room ignites after facade on story 21
&VENT ID='FIRE_254_E_ROOM', XB=140.,142.,107.,109.,63.5,63.5, SURF_ID='FIRE_EV_254' /

! t0=409.2s | H receiving facade reaches story 1
&VENT ID='FIRE_255_H_EXT', XB=42.,42.,91.5,92.5,3.5,5.5, SURF_ID='FIRE_EV_255', IOR=1 /

! t0=409.8s | D receiving facade reaches story 3
&VENT ID='FIRE_256_D_EXT', XB=145.,146.,70.,70.,9.5,11.5, SURF_ID='FIRE_EV_256', IOR=2 /

! t0=409.8s | G front room ignites after facade on story 18
&VENT ID='FIRE_257_G_ROOM', XB=73.,75.,106.,108.,54.5,54.5, SURF_ID='FIRE_EV_257' /

! t0=411.0s | E receiving facade reaches story 22
&VENT ID='FIRE_258_E_EXT', XB=138.,138.,104.5,105.5,66.5,68.5, SURF_ID='FIRE_EV_258', IOR=-1 /

! t0=412.8s | E outgoing facade involvement toward next link
&VENT ID='FIRE_259_E_EXT', XB=149.5,150.5,93.,93.,63.5,65.5, SURF_ID='FIRE_EV_259', IOR=-2 /

! t0=413.4s | G receiving facade reaches story 19
&VENT ID='FIRE_260_G_EXT', XB=77.,77.,109.5,110.5,57.5,59.5, SURF_ID='FIRE_EV_260', IOR=1 /

! t0=414.0s | Central covered/storage-area fire patch 9
&VENT ID='FIRE_261_CENTER', XB=83.5,84.5,87.,89.,3.5,3.5, SURF_ID='FIRE_EV_261' /

! t0=414.0s | H deeper interior fire on story 0
&VENT ID='FIRE_262_H_DEEP', XB=35.,36.,88.,90.,0.5,0.5, SURF_ID='FIRE_EV_262' /

! t0=415.2s | D deeper interior fire on story 2
&VENT ID='FIRE_263_D_DEEP', XB=146.,148.,63.,64.,6.5,6.5, SURF_ID='FIRE_EV_263' /

! t0=415.2s | H front room ignites after facade on story 1
&VENT ID='FIRE_264_H_ROOM', XB=38.,40.,94.,96.,3.5,3.5, SURF_ID='FIRE_EV_264' /

! t0=415.8s | D front room ignites after facade on story 3
&VENT ID='FIRE_265_D_ROOM', XB=152.,154.,66.,68.,9.5,9.5, SURF_ID='FIRE_EV_265' /

! t0=417.0s | E front room ignites after facade on story 22
&VENT ID='FIRE_266_E_ROOM', XB=140.,142.,101.,103.,66.5,66.5, SURF_ID='FIRE_EV_266' /

! t0=418.8s | G deeper interior fire on story 18
&VENT ID='FIRE_267_G_DEEP', XB=70.,71.,106.,108.,54.5,54.5, SURF_ID='FIRE_EV_267' /

! t0=419.4s | D receiving facade reaches story 4
&VENT ID='FIRE_268_D_EXT', XB=149.5,150.5,70.,70.,12.5,14.5, SURF_ID='FIRE_EV_268', IOR=2 /

! t0=419.4s | G front room ignites after facade on story 19
&VENT ID='FIRE_269_G_ROOM', XB=73.,75.,112.,114.,57.5,57.5, SURF_ID='FIRE_EV_269' /

! t0=419.4s | H receiving facade reaches story 2
&VENT ID='FIRE_270_H_EXT', XB=42.,42.,96.,97.,6.5,8.5, SURF_ID='FIRE_EV_270', IOR=1 /

! t0=420.0s | E receiving facade reaches story 23
&VENT ID='FIRE_271_E_EXT', XB=138.,138.,109.,110.,69.5,71.5, SURF_ID='FIRE_EV_271', IOR=-1 /

! t0=423.0s | G receiving facade reaches story 20
&VENT ID='FIRE_272_G_EXT', XB=77.,77.,114.,115.,60.5,62.5, SURF_ID='FIRE_EV_272', IOR=1 /

! t0=424.2s | G outgoing facade involvement toward next link
&VENT ID='FIRE_273_G_EXT', XB=53.,53.,114.,115.,57.5,59.5, SURF_ID='FIRE_EV_273', IOR=-1 /

! t0=424.2s | H deeper interior fire on story 1
&VENT ID='FIRE_274_H_DEEP', XB=35.,36.,94.,96.,3.5,3.5, SURF_ID='FIRE_EV_274' /

! t0=424.8s | D deeper interior fire on story 3
&VENT ID='FIRE_275_D_DEEP', XB=152.,154.,63.,64.,9.5,9.5, SURF_ID='FIRE_EV_275' /

! t0=425.4s | D front room ignites after facade on story 4
&VENT ID='FIRE_276_D_ROOM', XB=146.,148.,66.,68.,12.5,12.5, SURF_ID='FIRE_EV_276' /

! t0=425.4s | H front room ignites after facade on story 2
&VENT ID='FIRE_277_H_ROOM', XB=38.,40.,88.,90.,6.5,6.5, SURF_ID='FIRE_EV_277' /

! t0=426.0s | E deeper interior fire on story 22
&VENT ID='FIRE_278_E_DEEP', XB=144.,145.,101.,103.,66.5,66.5, SURF_ID='FIRE_EV_278' /

! t0=426.0s | E front room ignites after facade on story 23
&VENT ID='FIRE_279_E_ROOM', XB=140.,142.,107.,109.,69.5,69.5, SURF_ID='FIRE_EV_279' /

! t0=429.0s | Central covered/storage-area fire patch 10
&VENT ID='FIRE_280_CENTER', XB=86.5,87.5,87.,89.,3.5,3.5, SURF_ID='FIRE_EV_280' /

! t0=429.0s | D receiving facade reaches story 5
&VENT ID='FIRE_281_D_EXT', XB=154.,155.,70.,70.,15.5,17.5, SURF_ID='FIRE_EV_281', IOR=2 /

! t0=429.0s | G front room ignites after facade on story 20
&VENT ID='FIRE_282_G_ROOM', XB=73.,75.,106.,108.,60.5,60.5, SURF_ID='FIRE_EV_282' /

! t0=429.6s | H receiving facade reaches story 3
&VENT ID='FIRE_283_H_EXT', XB=42.,42.,87.,88.,9.5,11.5, SURF_ID='FIRE_EV_283', IOR=1 /

! t0=430.8s | E outgoing facade involvement toward next link
&VENT ID='FIRE_284_E_EXT', XB=145.,146.,93.,93.,69.5,71.5, SURF_ID='FIRE_EV_284', IOR=-2 /

! t0=432.6s | G receiving facade reaches story 21
&VENT ID='FIRE_285_G_EXT', XB=77.,77.,105.,106.,63.5,65.5, SURF_ID='FIRE_EV_285', IOR=1 /

! t0=434.4s | D deeper interior fire on story 4
&VENT ID='FIRE_286_D_DEEP', XB=146.,148.,63.,64.,12.5,12.5, SURF_ID='FIRE_EV_286' /

! t0=434.4s | H deeper interior fire on story 2
&VENT ID='FIRE_287_H_DEEP', XB=35.,36.,88.,90.,6.5,6.5, SURF_ID='FIRE_EV_287' /

! t0=435.0s | D front room ignites after facade on story 5
&VENT ID='FIRE_288_D_ROOM', XB=152.,154.,66.,68.,15.5,15.5, SURF_ID='FIRE_EV_288' /

! t0=435.6s | H front room ignites after facade on story 3
&VENT ID='FIRE_289_H_ROOM', XB=38.,40.,94.,96.,9.5,9.5, SURF_ID='FIRE_EV_289' /

! t0=438.0s | G deeper interior fire on story 20
&VENT ID='FIRE_290_G_DEEP', XB=70.,71.,106.,108.,60.5,60.5, SURF_ID='FIRE_EV_290' /

! t0=438.6s | D receiving facade reaches story 6
&VENT ID='FIRE_291_D_EXT', XB=145.,146.,70.,70.,18.5,20.5, SURF_ID='FIRE_EV_291', IOR=2 /

! t0=438.6s | G front room ignites after facade on story 21
&VENT ID='FIRE_292_G_ROOM', XB=73.,75.,112.,114.,63.5,63.5, SURF_ID='FIRE_EV_292' /

! t0=439.8s | D outgoing facade involvement toward next link
&VENT ID='FIRE_293_D_EXT', XB=138.,138.,53.,54.,15.5,17.5, SURF_ID='FIRE_EV_293', IOR=-1 /

! t0=439.8s | H receiving facade reaches story 4
&VENT ID='FIRE_294_H_EXT', XB=42.,42.,91.5,92.5,12.5,14.5, SURF_ID='FIRE_EV_294', IOR=1 /

! t0=442.2s | G receiving facade reaches story 22
&VENT ID='FIRE_295_G_EXT', XB=77.,77.,109.5,110.5,66.5,68.5, SURF_ID='FIRE_EV_295', IOR=1 /

! t0=443.4s | G outgoing facade involvement toward next link
&VENT ID='FIRE_296_G_EXT', XB=53.,53.,109.5,110.5,63.5,65.5, SURF_ID='FIRE_EV_296', IOR=-1 /

! t0=444.0s | Central covered/storage-area fire patch 11
&VENT ID='FIRE_297_CENTER', XB=99.5,100.5,85.,87.,3.5,3.5, SURF_ID='FIRE_EV_297' /

! t0=444.0s | D deeper interior fire on story 5
&VENT ID='FIRE_298_D_DEEP', XB=152.,154.,63.,64.,15.5,15.5, SURF_ID='FIRE_EV_298' /

! t0=444.6s | D front room ignites after facade on story 6
&VENT ID='FIRE_299_D_ROOM', XB=146.,148.,66.,68.,18.5,18.5, SURF_ID='FIRE_EV_299' /

! t0=444.6s | H deeper interior fire on story 3
&VENT ID='FIRE_300_H_DEEP', XB=35.,36.,94.,96.,9.5,9.5, SURF_ID='FIRE_EV_300' /

! t0=445.8s | H front room ignites after facade on story 4
&VENT ID='FIRE_301_H_ROOM', XB=38.,40.,88.,90.,12.5,12.5, SURF_ID='FIRE_EV_301' /

! t0=448.2s | D receiving facade reaches story 7
&VENT ID='FIRE_302_D_EXT', XB=149.5,150.5,70.,70.,21.5,23.5, SURF_ID='FIRE_EV_302', IOR=2 /

! t0=448.2s | G front room ignites after facade on story 22
&VENT ID='FIRE_303_G_ROOM', XB=73.,75.,106.,108.,66.5,66.5, SURF_ID='FIRE_EV_303' /

! t0=450.0s | H receiving facade reaches story 5
&VENT ID='FIRE_304_H_EXT', XB=42.,42.,96.,97.,15.5,17.5, SURF_ID='FIRE_EV_304', IOR=1 /

! t0=453.6s | D deeper interior fire on story 6
&VENT ID='FIRE_305_D_DEEP', XB=146.,148.,63.,64.,18.5,18.5, SURF_ID='FIRE_EV_305' /

! t0=454.2s | D front room ignites after facade on story 7
&VENT ID='FIRE_306_D_ROOM', XB=152.,154.,66.,68.,21.5,21.5, SURF_ID='FIRE_EV_306' /

! t0=454.8s | H deeper interior fire on story 4
&VENT ID='FIRE_307_H_DEEP', XB=35.,36.,88.,90.,12.5,12.5, SURF_ID='FIRE_EV_307' /

! t0=456.0s | H front room ignites after facade on story 5
&VENT ID='FIRE_308_H_ROOM', XB=38.,40.,94.,96.,15.5,15.5, SURF_ID='FIRE_EV_308' /

! t0=457.2s | G deeper interior fire on story 22
&VENT ID='FIRE_309_G_DEEP', XB=70.,71.,106.,108.,66.5,66.5, SURF_ID='FIRE_EV_309' /

! t0=457.8s | D receiving facade reaches story 8
&VENT ID='FIRE_310_D_EXT', XB=154.,155.,70.,70.,24.5,26.5, SURF_ID='FIRE_EV_310', IOR=2 /

! t0=459.0s | Central covered/storage-area fire patch 12
&VENT ID='FIRE_311_CENTER', XB=99.5,100.5,73.,75.,3.5,3.5, SURF_ID='FIRE_EV_311' /

! t0=459.0s | D outgoing facade involvement toward next link
&VENT ID='FIRE_312_D_EXT', XB=138.,138.,62.,63.,21.5,23.5, SURF_ID='FIRE_EV_312', IOR=-1 /

! t0=460.2s | H receiving facade reaches story 6
&VENT ID='FIRE_313_H_EXT', XB=42.,42.,87.,88.,18.5,20.5, SURF_ID='FIRE_EV_313', IOR=1 /

! t0=460.8s | H outgoing facade involvement toward next link
&VENT ID='FIRE_314_H_EXT', XB=25.,26.,80.,80.,15.5,17.5, SURF_ID='FIRE_EV_314', IOR=-2 /

! t0=463.2s | D deeper interior fire on story 7
&VENT ID='FIRE_315_D_DEEP', XB=152.,154.,63.,64.,21.5,21.5, SURF_ID='FIRE_EV_315' /

! t0=463.8s | D front room ignites after facade on story 8
&VENT ID='FIRE_316_D_ROOM', XB=146.,148.,66.,68.,24.5,24.5, SURF_ID='FIRE_EV_316' /

! t0=465.0s | H deeper interior fire on story 5
&VENT ID='FIRE_317_H_DEEP', XB=35.,36.,94.,96.,15.5,15.5, SURF_ID='FIRE_EV_317' /

! t0=466.2s | H front room ignites after facade on story 6
&VENT ID='FIRE_318_H_ROOM', XB=38.,40.,88.,90.,18.5,18.5, SURF_ID='FIRE_EV_318' /

! t0=467.4s | D receiving facade reaches story 9
&VENT ID='FIRE_319_D_EXT', XB=145.,146.,70.,70.,27.5,29.5, SURF_ID='FIRE_EV_319', IOR=2 /

! t0=470.4s | H receiving facade reaches story 7
&VENT ID='FIRE_320_H_EXT', XB=42.,42.,91.5,92.5,21.5,23.5, SURF_ID='FIRE_EV_320', IOR=1 /

! t0=471.0s | DC shed fire front patch 1
&VENT ID='FIRE_321_DC_SHED', XB=135.5,136.5,51.,53.,3.5,3.5, SURF_ID='FIRE_EV_321' /

! t0=472.8s | D deeper interior fire on story 8
&VENT ID='FIRE_322_D_DEEP', XB=146.,148.,63.,64.,24.5,24.5, SURF_ID='FIRE_EV_322' /

! t0=473.4s | D front room ignites after facade on story 9
&VENT ID='FIRE_323_D_ROOM', XB=152.,154.,66.,68.,27.5,27.5, SURF_ID='FIRE_EV_323' /

! t0=475.2s | H deeper interior fire on story 6
&VENT ID='FIRE_324_H_DEEP', XB=35.,36.,88.,90.,18.5,18.5, SURF_ID='FIRE_EV_324' /

! t0=476.4s | H front room ignites after facade on story 7
&VENT ID='FIRE_325_H_ROOM', XB=38.,40.,94.,96.,21.5,21.5, SURF_ID='FIRE_EV_325' /

! t0=477.0s | D receiving facade reaches story 10
&VENT ID='FIRE_326_D_EXT', XB=149.5,150.5,70.,70.,30.5,32.5, SURF_ID='FIRE_EV_326', IOR=2 /

! t0=477.6s | DC shed fire front patch 2
&VENT ID='FIRE_327_DC_SHED', XB=135.5,136.5,44.,46.,3.5,3.5, SURF_ID='FIRE_EV_327' /

! t0=478.2s | D outgoing facade involvement toward next link
&VENT ID='FIRE_328_D_EXT', XB=138.,138.,57.5,58.5,27.5,29.5, SURF_ID='FIRE_EV_328', IOR=-1 /

! t0=480.6s | H receiving facade reaches story 8
&VENT ID='FIRE_329_H_EXT', XB=42.,42.,96.,97.,24.5,26.5, SURF_ID='FIRE_EV_329', IOR=1 /

! t0=481.2s | H outgoing facade involvement toward next link
&VENT ID='FIRE_330_H_EXT', XB=34.,35.,80.,80.,21.5,23.5, SURF_ID='FIRE_EV_330', IOR=-2 /

! t0=482.4s | D deeper interior fire on story 9
&VENT ID='FIRE_331_D_DEEP', XB=152.,154.,63.,64.,27.5,27.5, SURF_ID='FIRE_EV_331' /

! t0=483.0s | D front room ignites after facade on story 10
&VENT ID='FIRE_332_D_ROOM', XB=146.,148.,66.,68.,30.5,30.5, SURF_ID='FIRE_EV_332' /

! t0=484.2s | DC shed fire front patch 3
&VENT ID='FIRE_333_DC_SHED', XB=133.5,134.5,38.,40.,3.5,3.5, SURF_ID='FIRE_EV_333' /

! t0=485.4s | H deeper interior fire on story 7
&VENT ID='FIRE_334_H_DEEP', XB=35.,36.,94.,96.,21.5,21.5, SURF_ID='FIRE_EV_334' /

! t0=486.6s | D receiving facade reaches story 11
&VENT ID='FIRE_335_D_EXT', XB=154.,155.,70.,70.,33.5,35.5, SURF_ID='FIRE_EV_335', IOR=2 /

! t0=486.6s | H front room ignites after facade on story 8
&VENT ID='FIRE_336_H_ROOM', XB=38.,40.,88.,90.,24.5,24.5, SURF_ID='FIRE_EV_336' /

! t0=489.0s | HA shed fire front patch 1
&VENT ID='FIRE_337_HA_SHED', XB=29.5,30.5,77.,79.,3.5,3.5, SURF_ID='FIRE_EV_337' /

! t0=490.8s | DC shed fire front patch 4
&VENT ID='FIRE_338_DC_SHED', XB=127.5,128.5,38.,40.,3.5,3.5, SURF_ID='FIRE_EV_338' /

! t0=490.8s | H receiving facade reaches story 9
&VENT ID='FIRE_339_H_EXT', XB=42.,42.,87.,88.,27.5,29.5, SURF_ID='FIRE_EV_339', IOR=1 /

! t0=492.0s | D deeper interior fire on story 10
&VENT ID='FIRE_340_D_DEEP', XB=146.,148.,63.,64.,30.5,30.5, SURF_ID='FIRE_EV_340' /

! t0=492.6s | D front room ignites after facade on story 11
&VENT ID='FIRE_341_D_ROOM', XB=152.,154.,66.,68.,33.5,33.5, SURF_ID='FIRE_EV_341' /

! t0=495.6s | HA shed fire front patch 2
&VENT ID='FIRE_342_HA_SHED', XB=29.5,30.5,70.,72.,3.5,3.5, SURF_ID='FIRE_EV_342' /

! t0=495.6s | H deeper interior fire on story 8
&VENT ID='FIRE_343_H_DEEP', XB=35.,36.,88.,90.,24.5,24.5, SURF_ID='FIRE_EV_343' /

! t0=496.2s | D receiving facade reaches story 12
&VENT ID='FIRE_344_D_EXT', XB=145.,146.,70.,70.,36.5,38.5, SURF_ID='FIRE_EV_344', IOR=2 /

! t0=496.8s | H front room ignites after facade on story 9
&VENT ID='FIRE_345_H_ROOM', XB=38.,40.,94.,96.,27.5,27.5, SURF_ID='FIRE_EV_345' /

! t0=497.4s | DC shed fire front patch 5
&VENT ID='FIRE_346_DC_SHED', XB=121.5,122.5,38.,40.,3.5,3.5, SURF_ID='FIRE_EV_346' /

! t0=497.4s | D outgoing facade involvement toward next link
&VENT ID='FIRE_347_D_EXT', XB=138.,138.,53.,54.,33.5,35.5, SURF_ID='FIRE_EV_347', IOR=-1 /

! t0=501.0s | H receiving facade reaches story 10
&VENT ID='FIRE_348_H_EXT', XB=42.,42.,91.5,92.5,30.5,32.5, SURF_ID='FIRE_EV_348', IOR=1 /

! t0=501.6s | D deeper interior fire on story 11
&VENT ID='FIRE_349_D_DEEP', XB=152.,154.,63.,64.,33.5,33.5, SURF_ID='FIRE_EV_349' /

! t0=501.6s | H outgoing facade involvement toward next link
&VENT ID='FIRE_350_H_EXT', XB=29.5,30.5,80.,80.,27.5,29.5, SURF_ID='FIRE_EV_350', IOR=-2 /

! t0=502.2s | D front room ignites after facade on story 12
&VENT ID='FIRE_351_D_ROOM', XB=146.,148.,66.,68.,36.5,36.5, SURF_ID='FIRE_EV_351' /

! t0=502.2s | HA shed fire front patch 3
&VENT ID='FIRE_352_HA_SHED', XB=29.5,30.5,63.,65.,3.5,3.5, SURF_ID='FIRE_EV_352' /

! t0=505.8s | D receiving facade reaches story 13
&VENT ID='FIRE_353_D_EXT', XB=149.5,150.5,70.,70.,39.5,41.5, SURF_ID='FIRE_EV_353', IOR=2 /

! t0=505.8s | H deeper interior fire on story 9
&VENT ID='FIRE_354_H_DEEP', XB=35.,36.,94.,96.,27.5,27.5, SURF_ID='FIRE_EV_354' /

! t0=507.0s | H front room ignites after facade on story 10
&VENT ID='FIRE_355_H_ROOM', XB=38.,40.,88.,90.,30.5,30.5, SURF_ID='FIRE_EV_355' /

! t0=508.8s | HA shed fire front patch 4
&VENT ID='FIRE_356_HA_SHED', XB=29.5,30.5,56.,58.,3.5,3.5, SURF_ID='FIRE_EV_356' /

! t0=511.2s | D deeper interior fire on story 12
&VENT ID='FIRE_357_D_DEEP', XB=146.,148.,63.,64.,36.5,36.5, SURF_ID='FIRE_EV_357' /

! t0=511.2s | H receiving facade reaches story 11
&VENT ID='FIRE_358_H_EXT', XB=42.,42.,96.,97.,33.5,35.5, SURF_ID='FIRE_EV_358', IOR=1 /

! t0=511.8s | D front room ignites after facade on story 13
&VENT ID='FIRE_359_D_ROOM', XB=152.,154.,66.,68.,39.5,39.5, SURF_ID='FIRE_EV_359' /

! t0=515.4s | D receiving facade reaches story 14
&VENT ID='FIRE_360_D_EXT', XB=154.,155.,70.,70.,42.5,44.5, SURF_ID='FIRE_EV_360', IOR=2 /

! t0=515.4s | HA shed fire front patch 5
&VENT ID='FIRE_361_HA_SHED', XB=29.5,30.5,49.,51.,3.5,3.5, SURF_ID='FIRE_EV_361' /

! t0=516.0s | H deeper interior fire on story 10
&VENT ID='FIRE_362_H_DEEP', XB=35.,36.,88.,90.,30.5,30.5, SURF_ID='FIRE_EV_362' /

! t0=516.6s | D outgoing facade involvement toward next link
&VENT ID='FIRE_363_D_EXT', XB=138.,138.,62.,63.,39.5,41.5, SURF_ID='FIRE_EV_363', IOR=-1 /

! t0=517.2s | H front room ignites after facade on story 11
&VENT ID='FIRE_364_H_ROOM', XB=38.,40.,94.,96.,33.5,33.5, SURF_ID='FIRE_EV_364' /

! t0=519.0s | C receiving facade reaches story 0
&VENT ID='FIRE_365_C_EXT', XB=120.,120.,30.,31.,0.5,2.5, SURF_ID='FIRE_EV_365', IOR=1 /

! t0=521.4s | D front room ignites after facade on story 14
&VENT ID='FIRE_366_D_ROOM', XB=146.,148.,66.,68.,42.5,42.5, SURF_ID='FIRE_EV_366' /

! t0=521.4s | H receiving facade reaches story 12
&VENT ID='FIRE_367_H_EXT', XB=42.,42.,87.,88.,36.5,38.5, SURF_ID='FIRE_EV_367', IOR=1 /

! t0=522.0s | H outgoing facade involvement toward next link
&VENT ID='FIRE_368_H_EXT', XB=25.,26.,80.,80.,33.5,35.5, SURF_ID='FIRE_EV_368', IOR=-2 /

! t0=525.0s | C front room ignites after facade on story 0
&VENT ID='FIRE_369_C_ROOM', XB=116.,118.,31.,33.,0.5,0.5, SURF_ID='FIRE_EV_369' /

! t0=525.0s | D receiving facade reaches story 15
&VENT ID='FIRE_370_D_EXT', XB=145.,146.,70.,70.,45.5,47.5, SURF_ID='FIRE_EV_370', IOR=2 /

! t0=526.2s | H deeper interior fire on story 11
&VENT ID='FIRE_371_H_DEEP', XB=35.,36.,94.,96.,33.5,33.5, SURF_ID='FIRE_EV_371' /

! t0=527.4s | H front room ignites after facade on story 12
&VENT ID='FIRE_372_H_ROOM', XB=38.,40.,88.,90.,36.5,36.5, SURF_ID='FIRE_EV_372' /

! t0=528.6s | C receiving facade reaches story 1
&VENT ID='FIRE_373_C_EXT', XB=120.,120.,34.5,35.5,3.5,5.5, SURF_ID='FIRE_EV_373', IOR=1 /

! t0=530.4s | D deeper interior fire on story 14
&VENT ID='FIRE_374_D_DEEP', XB=146.,148.,63.,64.,42.5,42.5, SURF_ID='FIRE_EV_374' /

! t0=531.0s | D front room ignites after facade on story 15
&VENT ID='FIRE_375_D_ROOM', XB=152.,154.,66.,68.,45.5,45.5, SURF_ID='FIRE_EV_375' /

! t0=531.6s | H receiving facade reaches story 13
&VENT ID='FIRE_376_H_EXT', XB=42.,42.,91.5,92.5,39.5,41.5, SURF_ID='FIRE_EV_376', IOR=1 /

! t0=534.0s | C deeper interior fire on story 0
&VENT ID='FIRE_377_C_DEEP', XB=113.,114.,31.,33.,0.5,0.5, SURF_ID='FIRE_EV_377' /

! t0=534.6s | C front room ignites after facade on story 1
&VENT ID='FIRE_378_C_ROOM', XB=116.,118.,37.,39.,3.5,3.5, SURF_ID='FIRE_EV_378' /

! t0=534.6s | D receiving facade reaches story 16
&VENT ID='FIRE_379_D_EXT', XB=149.5,150.5,70.,70.,48.5,50.5, SURF_ID='FIRE_EV_379', IOR=2 /

! t0=535.8s | D outgoing facade involvement toward next link
&VENT ID='FIRE_380_D_EXT', XB=138.,138.,57.5,58.5,45.5,47.5, SURF_ID='FIRE_EV_380', IOR=-1 /

! t0=536.4s | H deeper interior fire on story 12
&VENT ID='FIRE_381_H_DEEP', XB=35.,36.,88.,90.,36.5,36.5, SURF_ID='FIRE_EV_381' /

! t0=537.0s | A receiving facade reaches story 0
&VENT ID='FIRE_382_A_EXT', XB=25.,26.,47.,47.,0.5,2.5, SURF_ID='FIRE_EV_382', IOR=2 /

! t0=537.6s | H front room ignites after facade on story 13
&VENT ID='FIRE_383_H_ROOM', XB=38.,40.,94.,96.,39.5,39.5, SURF_ID='FIRE_EV_383' /

! t0=538.2s | C receiving facade reaches story 2
&VENT ID='FIRE_384_C_EXT', XB=120.,120.,39.,40.,6.5,8.5, SURF_ID='FIRE_EV_384', IOR=1 /

! t0=540.6s | D front room ignites after facade on story 16
&VENT ID='FIRE_385_D_ROOM', XB=146.,148.,66.,68.,48.5,48.5, SURF_ID='FIRE_EV_385' /

! t0=541.8s | H receiving facade reaches story 14
&VENT ID='FIRE_386_H_EXT', XB=42.,42.,96.,97.,42.5,44.5, SURF_ID='FIRE_EV_386', IOR=1 /

! t0=542.4s | H outgoing facade involvement toward next link
&VENT ID='FIRE_387_H_EXT', XB=34.,35.,80.,80.,39.5,41.5, SURF_ID='FIRE_EV_387', IOR=-2 /

! t0=543.0s | A front room ignites after facade on story 0
&VENT ID='FIRE_388_A_ROOM', XB=26.,28.,43.,45.,0.5,0.5, SURF_ID='FIRE_EV_388' /

! t0=543.6s | C deeper interior fire on story 1
&VENT ID='FIRE_389_C_DEEP', XB=113.,114.,37.,39.,3.5,3.5, SURF_ID='FIRE_EV_389' /

! t0=544.2s | C front room ignites after facade on story 2
&VENT ID='FIRE_390_C_ROOM', XB=116.,118.,31.,33.,6.5,6.5, SURF_ID='FIRE_EV_390' /

! t0=544.2s | D receiving facade reaches story 17
&VENT ID='FIRE_391_D_EXT', XB=154.,155.,70.,70.,51.5,53.5, SURF_ID='FIRE_EV_391', IOR=2 /

! t0=547.2s | A receiving facade reaches story 1
&VENT ID='FIRE_392_A_EXT', XB=29.5,30.5,47.,47.,3.5,5.5, SURF_ID='FIRE_EV_392', IOR=2 /

! t0=547.8s | C receiving facade reaches story 3
&VENT ID='FIRE_393_C_EXT', XB=120.,120.,30.,31.,9.5,11.5, SURF_ID='FIRE_EV_393', IOR=1 /

! t0=547.8s | H front room ignites after facade on story 14
&VENT ID='FIRE_394_H_ROOM', XB=38.,40.,88.,90.,42.5,42.5, SURF_ID='FIRE_EV_394' /

! t0=549.6s | D deeper interior fire on story 16
&VENT ID='FIRE_395_D_DEEP', XB=146.,148.,63.,64.,48.5,48.5, SURF_ID='FIRE_EV_395' /

! t0=550.2s | D front room ignites after facade on story 17
&VENT ID='FIRE_396_D_ROOM', XB=152.,154.,66.,68.,51.5,51.5, SURF_ID='FIRE_EV_396' /

! t0=552.0s | A deeper interior fire on story 0
&VENT ID='FIRE_397_A_DEEP', XB=26.,28.,40.,41.,0.5,0.5, SURF_ID='FIRE_EV_397' /

! t0=552.0s | H receiving facade reaches story 15
&VENT ID='FIRE_398_H_EXT', XB=42.,42.,87.,88.,45.5,47.5, SURF_ID='FIRE_EV_398', IOR=1 /

! t0=553.2s | A front room ignites after facade on story 1
&VENT ID='FIRE_399_A_ROOM', XB=32.,34.,43.,45.,3.5,3.5, SURF_ID='FIRE_EV_399' /

! t0=553.2s | C deeper interior fire on story 2
&VENT ID='FIRE_400_C_DEEP', XB=113.,114.,31.,33.,6.5,6.5, SURF_ID='FIRE_EV_400' /

! t0=553.8s | C front room ignites after facade on story 3
&VENT ID='FIRE_401_C_ROOM', XB=116.,118.,37.,39.,9.5,9.5, SURF_ID='FIRE_EV_401' /

! t0=553.8s | D receiving facade reaches story 18
&VENT ID='FIRE_402_D_EXT', XB=145.,146.,70.,70.,54.5,56.5, SURF_ID='FIRE_EV_402', IOR=2 /

! t0=555.0s | D outgoing facade involvement toward next link
&VENT ID='FIRE_403_D_EXT', XB=138.,138.,53.,54.,51.5,53.5, SURF_ID='FIRE_EV_403', IOR=-1 /

! t0=556.8s | H deeper interior fire on story 14
&VENT ID='FIRE_404_H_DEEP', XB=35.,36.,88.,90.,42.5,42.5, SURF_ID='FIRE_EV_404' /

! t0=557.4s | A receiving facade reaches story 2
&VENT ID='FIRE_405_A_EXT', XB=34.,35.,47.,47.,6.5,8.5, SURF_ID='FIRE_EV_405', IOR=2 /

! t0=557.4s | C receiving facade reaches story 4
&VENT ID='FIRE_406_C_EXT', XB=120.,120.,34.5,35.5,12.5,14.5, SURF_ID='FIRE_EV_406', IOR=1 /

! t0=558.0s | H front room ignites after facade on story 15
&VENT ID='FIRE_407_H_ROOM', XB=38.,40.,94.,96.,45.5,45.5, SURF_ID='FIRE_EV_407' /

! t0=559.8s | D front room ignites after facade on story 18
&VENT ID='FIRE_408_D_ROOM', XB=146.,148.,66.,68.,54.5,54.5, SURF_ID='FIRE_EV_408' /

! t0=562.2s | A deeper interior fire on story 1
&VENT ID='FIRE_409_A_DEEP', XB=32.,34.,40.,41.,3.5,3.5, SURF_ID='FIRE_EV_409' /

! t0=562.2s | H receiving facade reaches story 16
&VENT ID='FIRE_410_H_EXT', XB=42.,42.,91.5,92.5,48.5,50.5, SURF_ID='FIRE_EV_410', IOR=1 /

! t0=562.8s | C deeper interior fire on story 3
&VENT ID='FIRE_411_C_DEEP', XB=113.,114.,37.,39.,9.5,9.5, SURF_ID='FIRE_EV_411' /

! t0=562.8s | H outgoing facade involvement toward next link
&VENT ID='FIRE_412_H_EXT', XB=29.5,30.5,80.,80.,45.5,47.5, SURF_ID='FIRE_EV_412', IOR=-2 /

! t0=563.4s | A front room ignites after facade on story 2
&VENT ID='FIRE_413_A_ROOM', XB=26.,28.,43.,45.,6.5,6.5, SURF_ID='FIRE_EV_413' /

! t0=563.4s | C front room ignites after facade on story 4
&VENT ID='FIRE_414_C_ROOM', XB=116.,118.,31.,33.,12.5,12.5, SURF_ID='FIRE_EV_414' /

! t0=563.4s | D receiving facade reaches story 19
&VENT ID='FIRE_415_D_EXT', XB=149.5,150.5,70.,70.,57.5,59.5, SURF_ID='FIRE_EV_415', IOR=2 /

! t0=567.0s | C receiving facade reaches story 5
&VENT ID='FIRE_416_C_EXT', XB=120.,120.,39.,40.,15.5,17.5, SURF_ID='FIRE_EV_416', IOR=1 /

! t0=567.6s | A receiving facade reaches story 3
&VENT ID='FIRE_417_A_EXT', XB=25.,26.,47.,47.,9.5,11.5, SURF_ID='FIRE_EV_417', IOR=2 /

! t0=568.2s | H front room ignites after facade on story 16
&VENT ID='FIRE_418_H_ROOM', XB=38.,40.,88.,90.,48.5,48.5, SURF_ID='FIRE_EV_418' /

! t0=568.8s | D deeper interior fire on story 18
&VENT ID='FIRE_419_D_DEEP', XB=146.,148.,63.,64.,54.5,54.5, SURF_ID='FIRE_EV_419' /

! t0=569.4s | D front room ignites after facade on story 19
&VENT ID='FIRE_420_D_ROOM', XB=152.,154.,66.,68.,57.5,57.5, SURF_ID='FIRE_EV_420' /

! t0=572.4s | A deeper interior fire on story 2
&VENT ID='FIRE_421_A_DEEP', XB=26.,28.,40.,41.,6.5,6.5, SURF_ID='FIRE_EV_421' /

! t0=572.4s | C deeper interior fire on story 4
&VENT ID='FIRE_422_C_DEEP', XB=113.,114.,31.,33.,12.5,12.5, SURF_ID='FIRE_EV_422' /

! t0=572.4s | H receiving facade reaches story 17
&VENT ID='FIRE_423_H_EXT', XB=42.,42.,96.,97.,51.5,53.5, SURF_ID='FIRE_EV_423', IOR=1 /

! t0=573.0s | C front room ignites after facade on story 5
&VENT ID='FIRE_424_C_ROOM', XB=116.,118.,37.,39.,15.5,15.5, SURF_ID='FIRE_EV_424' /

! t0=573.6s | A front room ignites after facade on story 3
&VENT ID='FIRE_425_A_ROOM', XB=32.,34.,43.,45.,9.5,9.5, SURF_ID='FIRE_EV_425' /

! t0=574.2s | D outgoing facade involvement toward next link
&VENT ID='FIRE_426_D_EXT', XB=138.,138.,62.,63.,57.5,59.5, SURF_ID='FIRE_EV_426', IOR=-1 /

! t0=576.6s | C receiving facade reaches story 6
&VENT ID='FIRE_427_C_EXT', XB=120.,120.,30.,31.,18.5,20.5, SURF_ID='FIRE_EV_427', IOR=1 /

! t0=577.2s | H deeper interior fire on story 16
&VENT ID='FIRE_428_H_DEEP', XB=35.,36.,88.,90.,48.5,48.5, SURF_ID='FIRE_EV_428' /

! t0=577.8s | A receiving facade reaches story 4
&VENT ID='FIRE_429_A_EXT', XB=29.5,30.5,47.,47.,12.5,14.5, SURF_ID='FIRE_EV_429', IOR=2 /

! t0=577.8s | C outgoing facade involvement toward next link
&VENT ID='FIRE_430_C_EXT', XB=96.,96.,30.,31.,15.5,17.5, SURF_ID='FIRE_EV_430', IOR=-1 /

! t0=578.4s | H front room ignites after facade on story 17
&VENT ID='FIRE_431_H_ROOM', XB=38.,40.,94.,96.,51.5,51.5, SURF_ID='FIRE_EV_431' /

! t0=582.0s | C deeper interior fire on story 5
&VENT ID='FIRE_432_C_DEEP', XB=113.,114.,37.,39.,15.5,15.5, SURF_ID='FIRE_EV_432' /

! t0=582.6s | A deeper interior fire on story 3
&VENT ID='FIRE_433_A_DEEP', XB=32.,34.,40.,41.,9.5,9.5, SURF_ID='FIRE_EV_433' /

! t0=582.6s | C front room ignites after facade on story 6
&VENT ID='FIRE_434_C_ROOM', XB=116.,118.,31.,33.,18.5,18.5, SURF_ID='FIRE_EV_434' /

! t0=582.6s | H receiving facade reaches story 18
&VENT ID='FIRE_435_H_EXT', XB=42.,42.,87.,88.,54.5,56.5, SURF_ID='FIRE_EV_435', IOR=1 /

! t0=583.2s | H outgoing facade involvement toward next link
&VENT ID='FIRE_436_H_EXT', XB=25.,26.,80.,80.,51.5,53.5, SURF_ID='FIRE_EV_436', IOR=-2 /

! t0=583.8s | A front room ignites after facade on story 4
&VENT ID='FIRE_437_A_ROOM', XB=26.,28.,43.,45.,12.5,12.5, SURF_ID='FIRE_EV_437' /

! t0=586.2s | C receiving facade reaches story 7
&VENT ID='FIRE_438_C_EXT', XB=120.,120.,34.5,35.5,21.5,23.5, SURF_ID='FIRE_EV_438', IOR=1 /

! t0=588.0s | A receiving facade reaches story 5
&VENT ID='FIRE_439_A_EXT', XB=34.,35.,47.,47.,15.5,17.5, SURF_ID='FIRE_EV_439', IOR=2 /

! t0=588.6s | H front room ignites after facade on story 18
&VENT ID='FIRE_440_H_ROOM', XB=38.,40.,88.,90.,54.5,54.5, SURF_ID='FIRE_EV_440' /

! t0=591.6s | C deeper interior fire on story 6
&VENT ID='FIRE_441_C_DEEP', XB=113.,114.,31.,33.,18.5,18.5, SURF_ID='FIRE_EV_441' /

! t0=592.2s | C front room ignites after facade on story 7
&VENT ID='FIRE_442_C_ROOM', XB=116.,118.,37.,39.,21.5,21.5, SURF_ID='FIRE_EV_442' /

! t0=592.8s | A deeper interior fire on story 4
&VENT ID='FIRE_443_A_DEEP', XB=26.,28.,40.,41.,12.5,12.5, SURF_ID='FIRE_EV_443' /

! t0=594.0s | A front room ignites after facade on story 5
&VENT ID='FIRE_444_A_ROOM', XB=32.,34.,43.,45.,15.5,15.5, SURF_ID='FIRE_EV_444' /

! t0=595.8s | C receiving facade reaches story 8
&VENT ID='FIRE_445_C_EXT', XB=120.,120.,39.,40.,24.5,26.5, SURF_ID='FIRE_EV_445', IOR=1 /

! t0=597.0s | AB shed fire front patch 1
&VENT ID='FIRE_446_AB_SHED', XB=42.5,43.5,31.,33.,3.5,3.5, SURF_ID='FIRE_EV_446' /

! t0=597.0s | C outgoing facade involvement toward next link
&VENT ID='FIRE_447_C_EXT', XB=96.,96.,39.,40.,21.5,23.5, SURF_ID='FIRE_EV_447', IOR=-1 /

! t0=597.6s | H deeper interior fire on story 18
&VENT ID='FIRE_448_H_DEEP', XB=35.,36.,88.,90.,54.5,54.5, SURF_ID='FIRE_EV_448' /

! t0=598.2s | A receiving facade reaches story 6
&VENT ID='FIRE_449_A_EXT', XB=25.,26.,47.,47.,18.5,20.5, SURF_ID='FIRE_EV_449', IOR=2 /

! t0=598.8s | A outgoing facade involvement toward next link
&VENT ID='FIRE_450_A_EXT', XB=42.,42.,30.,31.,15.5,17.5, SURF_ID='FIRE_EV_450', IOR=1 /

! t0=601.2s | C deeper interior fire on story 7
&VENT ID='FIRE_451_C_DEEP', XB=113.,114.,37.,39.,21.5,21.5, SURF_ID='FIRE_EV_451' /

! t0=601.8s | C front room ignites after facade on story 8
&VENT ID='FIRE_452_C_ROOM', XB=116.,118.,31.,33.,24.5,24.5, SURF_ID='FIRE_EV_452' /

! t0=603.0s | AB shed fire front patch 2
! Split at the x=45 m MESH interface; total prescribed burner area is unchanged.
&VENT ID='FIRE_453A_AB_SHED', XB=44.5,45.0,31.,33.,3.5,3.5, SURF_ID='FIRE_EV_453' /
&VENT ID='FIRE_453B_AB_SHED', XB=45.0,45.5,31.,33.,3.5,3.5, SURF_ID='FIRE_EV_453' /

! t0=603.0s | A deeper interior fire on story 5
&VENT ID='FIRE_454_A_DEEP', XB=32.,34.,40.,41.,15.5,15.5, SURF_ID='FIRE_EV_454' /

! t0=604.2s | A front room ignites after facade on story 6
&VENT ID='FIRE_455_A_ROOM', XB=26.,28.,43.,45.,18.5,18.5, SURF_ID='FIRE_EV_455' /

! t0=605.4s | C receiving facade reaches story 9
&VENT ID='FIRE_456_C_EXT', XB=120.,120.,30.,31.,27.5,29.5, SURF_ID='FIRE_EV_456', IOR=1 /

! t0=608.4s | A receiving facade reaches story 7
&VENT ID='FIRE_457_A_EXT', XB=29.5,30.5,47.,47.,21.5,23.5, SURF_ID='FIRE_EV_457', IOR=2 /

! t0=609.0s | AB shed fire front patch 3
&VENT ID='FIRE_458_AB_SHED', XB=47.,48.,31.,33.,3.5,3.5, SURF_ID='FIRE_EV_458' /

! t0=609.0s | CB shed fire front patch 1
&VENT ID='FIRE_459_CB_SHED', XB=94.5,95.5,31.,33.,3.5,3.5, SURF_ID='FIRE_EV_459' /

! t0=610.8s | C deeper interior fire on story 8
&VENT ID='FIRE_460_C_DEEP', XB=113.,114.,31.,33.,24.5,24.5, SURF_ID='FIRE_EV_460' /

! t0=611.4s | C front room ignites after facade on story 9
&VENT ID='FIRE_461_C_ROOM', XB=116.,118.,37.,39.,27.5,27.5, SURF_ID='FIRE_EV_461' /

! t0=613.2s | A deeper interior fire on story 6
&VENT ID='FIRE_462_A_DEEP', XB=26.,28.,40.,41.,18.5,18.5, SURF_ID='FIRE_EV_462' /

! t0=614.4s | A front room ignites after facade on story 7
&VENT ID='FIRE_463_A_ROOM', XB=32.,34.,43.,45.,21.5,21.5, SURF_ID='FIRE_EV_463' /

! t0=615.0s | AB shed fire front patch 4
&VENT ID='FIRE_464_AB_SHED', XB=49.5,50.5,31.,33.,3.5,3.5, SURF_ID='FIRE_EV_464' /

! t0=615.0s | CB shed fire front patch 2
&VENT ID='FIRE_465_CB_SHED', XB=90.5,91.5,31.,33.,3.5,3.5, SURF_ID='FIRE_EV_465' /

! t0=615.0s | C receiving facade reaches story 10
&VENT ID='FIRE_466_C_EXT', XB=120.,120.,34.5,35.5,30.5,32.5, SURF_ID='FIRE_EV_466', IOR=1 /

! t0=616.2s | C outgoing facade involvement toward next link
&VENT ID='FIRE_467_C_EXT', XB=96.,96.,34.5,35.5,27.5,29.5, SURF_ID='FIRE_EV_467', IOR=-1 /

! t0=618.6s | A receiving facade reaches story 8
&VENT ID='FIRE_468_A_EXT', XB=34.,35.,47.,47.,24.5,26.5, SURF_ID='FIRE_EV_468', IOR=2 /

! t0=619.2s | A outgoing facade involvement toward next link
&VENT ID='FIRE_469_A_EXT', XB=42.,42.,39.,40.,21.5,23.5, SURF_ID='FIRE_EV_469', IOR=1 /

! t0=620.4s | C deeper interior fire on story 9
&VENT ID='FIRE_470_C_DEEP', XB=113.,114.,37.,39.,27.5,27.5, SURF_ID='FIRE_EV_470' /

! t0=621.0s | AB shed fire front patch 5
&VENT ID='FIRE_471_AB_SHED', XB=51.5,52.5,31.,33.,3.5,3.5, SURF_ID='FIRE_EV_471' /

! t0=621.0s | CB shed fire front patch 3
&VENT ID='FIRE_472_CB_SHED', XB=86.,87.,31.,33.,3.5,3.5, SURF_ID='FIRE_EV_472' /

! t0=621.0s | C front room ignites after facade on story 10
&VENT ID='FIRE_473_C_ROOM', XB=116.,118.,31.,33.,30.5,30.5, SURF_ID='FIRE_EV_473' /

! t0=623.4s | A deeper interior fire on story 7
&VENT ID='FIRE_474_A_DEEP', XB=32.,34.,40.,41.,21.5,21.5, SURF_ID='FIRE_EV_474' /

! t0=624.6s | A front room ignites after facade on story 8
&VENT ID='FIRE_475_A_ROOM', XB=26.,28.,43.,45.,24.5,24.5, SURF_ID='FIRE_EV_475' /

! t0=624.6s | C receiving facade reaches story 11
&VENT ID='FIRE_476_C_EXT', XB=120.,120.,39.,40.,33.5,35.5, SURF_ID='FIRE_EV_476', IOR=1 /

! t0=627.0s | CB shed fire front patch 4
&VENT ID='FIRE_477_CB_SHED', XB=81.5,82.5,31.,33.,3.5,3.5, SURF_ID='FIRE_EV_477' /

! t0=628.8s | A receiving facade reaches story 9
&VENT ID='FIRE_478_A_EXT', XB=25.,26.,47.,47.,27.5,29.5, SURF_ID='FIRE_EV_478', IOR=2 /

! t0=630.0s | C deeper interior fire on story 10
&VENT ID='FIRE_479_C_DEEP', XB=113.,114.,31.,33.,30.5,30.5, SURF_ID='FIRE_EV_479' /

! t0=630.6s | C front room ignites after facade on story 11
&VENT ID='FIRE_480_C_ROOM', XB=116.,118.,37.,39.,33.5,33.5, SURF_ID='FIRE_EV_480' /

! t0=633.0s | CB shed fire front patch 5
&VENT ID='FIRE_481_CB_SHED', XB=77.5,78.5,31.,33.,3.5,3.5, SURF_ID='FIRE_EV_481' /

! t0=633.6s | A deeper interior fire on story 8
&VENT ID='FIRE_482_A_DEEP', XB=26.,28.,40.,41.,24.5,24.5, SURF_ID='FIRE_EV_482' /

! t0=634.2s | C receiving facade reaches story 12
&VENT ID='FIRE_483_C_EXT', XB=120.,120.,30.,31.,36.5,38.5, SURF_ID='FIRE_EV_483', IOR=1 /

! t0=634.8s | A front room ignites after facade on story 9
&VENT ID='FIRE_484_A_ROOM', XB=32.,34.,43.,45.,27.5,27.5, SURF_ID='FIRE_EV_484' /

! t0=635.4s | C outgoing facade involvement toward next link
&VENT ID='FIRE_485_C_EXT', XB=96.,96.,30.,31.,33.5,35.5, SURF_ID='FIRE_EV_485', IOR=-1 /

! t0=639.0s | A receiving facade reaches story 10
&VENT ID='FIRE_486_A_EXT', XB=29.5,30.5,47.,47.,30.5,32.5, SURF_ID='FIRE_EV_486', IOR=2 /

! t0=639.6s | A outgoing facade involvement toward next link
&VENT ID='FIRE_487_A_EXT', XB=42.,42.,34.5,35.5,27.5,29.5, SURF_ID='FIRE_EV_487', IOR=1 /

! t0=639.6s | C deeper interior fire on story 11
&VENT ID='FIRE_488_C_DEEP', XB=113.,114.,37.,39.,33.5,33.5, SURF_ID='FIRE_EV_488' /

! t0=640.2s | C front room ignites after facade on story 12
&VENT ID='FIRE_489_C_ROOM', XB=116.,118.,31.,33.,36.5,36.5, SURF_ID='FIRE_EV_489' /

! t0=643.8s | A deeper interior fire on story 9
&VENT ID='FIRE_490_A_DEEP', XB=32.,34.,40.,41.,27.5,27.5, SURF_ID='FIRE_EV_490' /

! t0=643.8s | C receiving facade reaches story 13
&VENT ID='FIRE_491_C_EXT', XB=120.,120.,34.5,35.5,39.5,41.5, SURF_ID='FIRE_EV_491', IOR=1 /

! t0=645.0s | A front room ignites after facade on story 10
&VENT ID='FIRE_492_A_ROOM', XB=26.,28.,43.,45.,30.5,30.5, SURF_ID='FIRE_EV_492' /

! t0=648.0s | B receiving facade reaches story 0
&VENT ID='FIRE_493_B_EXT', XB=53.,53.,25.,26.,0.5,2.5, SURF_ID='FIRE_EV_493', IOR=-1 /

! t0=649.2s | A receiving facade reaches story 11
&VENT ID='FIRE_494_A_EXT', XB=34.,35.,47.,47.,33.5,35.5, SURF_ID='FIRE_EV_494', IOR=2 /

! t0=649.2s | C deeper interior fire on story 12
&VENT ID='FIRE_495_C_DEEP', XB=113.,114.,31.,33.,36.5,36.5, SURF_ID='FIRE_EV_495' /

! t0=649.8s | C front room ignites after facade on story 13
&VENT ID='FIRE_496_C_ROOM', XB=116.,118.,37.,39.,39.5,39.5, SURF_ID='FIRE_EV_496' /

! t0=653.4s | C receiving facade reaches story 14
&VENT ID='FIRE_497_C_EXT', XB=120.,120.,39.,40.,42.5,44.5, SURF_ID='FIRE_EV_497', IOR=1 /

! t0=654.0s | A deeper interior fire on story 10
&VENT ID='FIRE_498_A_DEEP', XB=26.,28.,40.,41.,30.5,30.5, SURF_ID='FIRE_EV_498' /

! t0=651.6s | B front room ignites after facade on story 0
&VENT ID='FIRE_499_B_ROOM', XB=55.,57.,26.,28.,0.5,0.5, SURF_ID='FIRE_EV_499' /

! t0=651.9s | B receiving facade reaches story 1
&VENT ID='FIRE_500_B_EXT', XB=53.,53.,29.5,30.5,3.5,5.5, SURF_ID='FIRE_EV_500', IOR=-1 /

! t0=654.6s | C outgoing facade involvement toward next link
&VENT ID='FIRE_501_C_EXT', XB=96.,96.,39.,40.,39.5,41.5, SURF_ID='FIRE_EV_501', IOR=-1 /

! t0=655.2s | A front room ignites after facade on story 11
&VENT ID='FIRE_502_A_ROOM', XB=32.,34.,43.,45.,33.5,33.5, SURF_ID='FIRE_EV_502' /

! t0=659.4s | A receiving facade reaches story 12
&VENT ID='FIRE_503_A_EXT', XB=25.,26.,47.,47.,36.5,38.5, SURF_ID='FIRE_EV_503', IOR=2 /

! t0=659.4s | C front room ignites after facade on story 14
&VENT ID='FIRE_504_C_ROOM', XB=116.,118.,31.,33.,42.5,42.5, SURF_ID='FIRE_EV_504' /

! t0=660.0s | A outgoing facade involvement toward next link
&VENT ID='FIRE_505_A_EXT', XB=42.,42.,30.,31.,33.5,35.5, SURF_ID='FIRE_EV_505', IOR=1 /

! t0=655.5s | B front room ignites after facade on story 1
&VENT ID='FIRE_506_B_ROOM', XB=55.,57.,32.,34.,3.5,3.5, SURF_ID='FIRE_EV_506' /

! t0=655.8s | B receiving facade reaches story 2
&VENT ID='FIRE_507_B_EXT', XB=53.,53.,34.,35.,6.5,8.5, SURF_ID='FIRE_EV_507', IOR=-1 /

! t0=656.9s | B deeper interior fire on story 0
&VENT ID='FIRE_508_B_DEEP', XB=59.,60.,26.,28.,0.5,0.5, SURF_ID='FIRE_EV_508' /

! t0=663.0s | C receiving facade reaches story 15
&VENT ID='FIRE_509_C_EXT', XB=120.,120.,30.,31.,45.5,47.5, SURF_ID='FIRE_EV_509', IOR=1 /

! t0=664.2s | A deeper interior fire on story 11
&VENT ID='FIRE_510_A_DEEP', XB=32.,34.,40.,41.,33.5,33.5, SURF_ID='FIRE_EV_510' /

! t0=665.4s | A front room ignites after facade on story 12
&VENT ID='FIRE_511_A_ROOM', XB=26.,28.,43.,45.,36.5,36.5, SURF_ID='FIRE_EV_511' /

! t0=659.4s | B east facade later involvement from C-side chain
&VENT ID='FIRE_512_B_EXT', XB=77.,77.,29.5,30.5,0.5,2.5, SURF_ID='FIRE_EV_512', IOR=1 /

! t0=659.4s | B front room ignites after facade on story 2
&VENT ID='FIRE_513_B_ROOM', XB=55.,57.,26.,28.,6.5,6.5, SURF_ID='FIRE_EV_513' /

! t0=659.7s | B receiving facade reaches story 3
&VENT ID='FIRE_514_B_EXT', XB=53.,53.,25.,26.,9.5,11.5, SURF_ID='FIRE_EV_514', IOR=-1 /

! t0=668.4s | C deeper interior fire on story 14
&VENT ID='FIRE_515_C_DEEP', XB=113.,114.,31.,33.,42.5,42.5, SURF_ID='FIRE_EV_515' /

! t0=669.0s | C front room ignites after facade on story 15
&VENT ID='FIRE_516_C_ROOM', XB=116.,118.,37.,39.,45.5,45.5, SURF_ID='FIRE_EV_516' /

! t0=669.6s | A receiving facade reaches story 13
&VENT ID='FIRE_517_A_EXT', XB=29.5,30.5,47.,47.,39.5,41.5, SURF_ID='FIRE_EV_517', IOR=2 /

! t0=660.8s | B deeper interior fire on story 1
&VENT ID='FIRE_518_B_DEEP', XB=59.,60.,32.,34.,3.5,3.5, SURF_ID='FIRE_EV_518' /

! t0=672.6s | C receiving facade reaches story 16
&VENT ID='FIRE_519_C_EXT', XB=120.,120.,34.5,35.5,48.5,50.5, SURF_ID='FIRE_EV_519', IOR=1 /

! t0=663.3s | B east-side room later involvement
&VENT ID='FIRE_520_B_ROOM', XB=73.,75.,26.,28.,0.5,0.5, SURF_ID='FIRE_EV_520' /

! t0=663.3s | B front room ignites after facade on story 3
&VENT ID='FIRE_521_B_ROOM', XB=55.,57.,32.,34.,9.5,9.5, SURF_ID='FIRE_EV_521' /

! t0=673.8s | C outgoing facade involvement toward next link
&VENT ID='FIRE_522_C_EXT', XB=96.,96.,34.5,35.5,45.5,47.5, SURF_ID='FIRE_EV_522', IOR=-1 /

! t0=674.4s | A deeper interior fire on story 12
&VENT ID='FIRE_523_A_DEEP', XB=26.,28.,40.,41.,36.5,36.5, SURF_ID='FIRE_EV_523' /

! t0=663.6s | B receiving facade reaches story 4
&VENT ID='FIRE_524_B_EXT', XB=53.,53.,29.5,30.5,12.5,14.5, SURF_ID='FIRE_EV_524', IOR=-1 /

! t0=664.0s | B east facade later involvement from C-side chain
&VENT ID='FIRE_525_B_EXT', XB=77.,77.,34.,35.,3.5,5.5, SURF_ID='FIRE_EV_525', IOR=1 /

! t0=675.6s | A front room ignites after facade on story 13
&VENT ID='FIRE_526_A_ROOM', XB=32.,34.,43.,45.,39.5,39.5, SURF_ID='FIRE_EV_526' /

! t0=664.7s | B deeper interior fire on story 2
&VENT ID='FIRE_527_B_DEEP', XB=59.,60.,26.,28.,6.5,6.5, SURF_ID='FIRE_EV_527' /

! t0=678.6s | C front room ignites after facade on story 16
&VENT ID='FIRE_528_C_ROOM', XB=116.,118.,31.,33.,48.5,48.5, SURF_ID='FIRE_EV_528' /

! t0=679.8s | A receiving facade reaches story 14
&VENT ID='FIRE_529_A_EXT', XB=34.,35.,47.,47.,42.5,44.5, SURF_ID='FIRE_EV_529', IOR=2 /

! t0=680.4s | A outgoing facade involvement toward next link
&VENT ID='FIRE_530_A_EXT', XB=42.,42.,39.,40.,39.5,41.5, SURF_ID='FIRE_EV_530', IOR=1 /

! t0=667.2s | B front room ignites after facade on story 4
&VENT ID='FIRE_531_B_ROOM', XB=55.,57.,26.,28.,12.5,12.5, SURF_ID='FIRE_EV_531' /

! t0=667.6s | B receiving facade reaches story 5
&VENT ID='FIRE_532_B_EXT', XB=53.,53.,34.,35.,15.5,17.5, SURF_ID='FIRE_EV_532', IOR=-1 /

! t0=667.9s | B east-side room later involvement
&VENT ID='FIRE_533_B_ROOM', XB=73.,75.,32.,34.,3.5,3.5, SURF_ID='FIRE_EV_533' /

! t0=668.6s | B deeper interior fire on story 3
&VENT ID='FIRE_534_B_DEEP', XB=59.,60.,32.,34.,9.5,9.5, SURF_ID='FIRE_EV_534' /

! t0=668.6s | B east facade later involvement from C-side chain
&VENT ID='FIRE_535_B_EXT', XB=77.,77.,25.,26.,6.5,8.5, SURF_ID='FIRE_EV_535', IOR=1 /

! t0=685.8s | A front room ignites after facade on story 14
&VENT ID='FIRE_536_A_ROOM', XB=26.,28.,43.,45.,42.5,42.5, SURF_ID='FIRE_EV_536' /

! t0=671.1s | B front room ignites after facade on story 5
&VENT ID='FIRE_537_B_ROOM', XB=55.,57.,32.,34.,15.5,15.5, SURF_ID='FIRE_EV_537' /

! t0=671.5s | B receiving facade reaches story 6
&VENT ID='FIRE_538_B_EXT', XB=53.,53.,25.,26.,18.5,20.5, SURF_ID='FIRE_EV_538', IOR=-1 /

! t0=687.6s | C deeper interior fire on story 16
&VENT ID='FIRE_539_C_DEEP', XB=113.,114.,31.,33.,48.5,48.5, SURF_ID='FIRE_EV_539' /

! t0=672.5s | B deeper interior fire on story 4
&VENT ID='FIRE_540_B_DEEP', XB=59.,60.,26.,28.,12.5,12.5, SURF_ID='FIRE_EV_540' /

! t0=672.5s | B east-side room later involvement
&VENT ID='FIRE_541_B_ROOM', XB=73.,75.,26.,28.,6.5,6.5, SURF_ID='FIRE_EV_541' /

! t0=690.0s | A receiving facade reaches story 15
&VENT ID='FIRE_542_A_EXT', XB=25.,26.,47.,47.,45.5,47.5, SURF_ID='FIRE_EV_542', IOR=2 /

! t0=673.2s | B east facade later involvement from C-side chain
&VENT ID='FIRE_543_B_EXT', XB=77.,77.,29.5,30.5,9.5,11.5, SURF_ID='FIRE_EV_543', IOR=1 /

! t0=674.0s | B outgoing facade involvement toward next link
&VENT ID='FIRE_544_B_EXT', XB=77.,77.,25.,26.,15.5,17.5, SURF_ID='FIRE_EV_544', IOR=1 /

! t0=675.0s | B front room ignites after facade on story 6
&VENT ID='FIRE_545_B_ROOM', XB=55.,57.,26.,28.,18.5,18.5, SURF_ID='FIRE_EV_545' /

! t0=675.4s | B receiving facade reaches story 7
&VENT ID='FIRE_546_B_EXT', XB=53.,53.,29.5,30.5,21.5,23.5, SURF_ID='FIRE_EV_546', IOR=-1 /

! t0=694.8s | A deeper interior fire on story 14
&VENT ID='FIRE_547_A_DEEP', XB=26.,28.,40.,41.,42.5,42.5, SURF_ID='FIRE_EV_547' /

! t0=696.0s | A front room ignites after facade on story 15
&VENT ID='FIRE_548_A_ROOM', XB=32.,34.,43.,45.,45.5,45.5, SURF_ID='FIRE_EV_548' /

! t0=676.4s | B deeper interior fire on story 5
&VENT ID='FIRE_549_B_DEEP', XB=59.,60.,32.,34.,15.5,15.5, SURF_ID='FIRE_EV_549' /

! t0=677.2s | B east-side room later involvement
&VENT ID='FIRE_550_B_ROOM', XB=73.,75.,32.,34.,9.5,9.5, SURF_ID='FIRE_EV_550' /

! t0=677.9s | B east facade later involvement from C-side chain
&VENT ID='FIRE_551_B_EXT', XB=77.,77.,34.,35.,12.5,14.5, SURF_ID='FIRE_EV_551', IOR=1 /

! t0=678.9s | B front room ignites after facade on story 7
&VENT ID='FIRE_552_B_ROOM', XB=55.,57.,32.,34.,21.5,21.5, SURF_ID='FIRE_EV_552' /

! t0=699.6s | A outgoing facade involvement toward next link
&VENT ID='FIRE_553_A_EXT', XB=42.,42.,34.5,35.5,45.5,47.5, SURF_ID='FIRE_EV_553', IOR=1 /

! t0=679.3s | B receiving facade reaches story 8
&VENT ID='FIRE_554_B_EXT', XB=53.,53.,34.,35.,24.5,26.5, SURF_ID='FIRE_EV_554', IOR=-1 /

! t0=680.4s | B deeper interior fire on story 6
&VENT ID='FIRE_555_B_DEEP', XB=59.,60.,26.,28.,18.5,18.5, SURF_ID='FIRE_EV_555' /

! t0=681.8s | B east-side room later involvement
&VENT ID='FIRE_556_B_ROOM', XB=73.,75.,26.,28.,12.5,12.5, SURF_ID='FIRE_EV_556' /

! t0=681.8s | B outgoing facade involvement toward next link
&VENT ID='FIRE_557_B_EXT', XB=77.,77.,34.,35.,21.5,23.5, SURF_ID='FIRE_EV_557', IOR=1 /

! t0=682.8s | B front room ignites after facade on story 8
&VENT ID='FIRE_559_B_ROOM', XB=55.,57.,26.,28.,24.5,24.5, SURF_ID='FIRE_EV_559' /

! t0=683.2s | B receiving facade reaches story 9
&VENT ID='FIRE_560_B_EXT', XB=53.,53.,25.,26.,27.5,29.5, SURF_ID='FIRE_EV_560', IOR=-1 /

! t0=684.3s | B deeper interior fire on story 7
&VENT ID='FIRE_561_B_DEEP', XB=59.,60.,32.,34.,21.5,21.5, SURF_ID='FIRE_EV_561' /

! t0=686.4s | B east-side room later involvement
&VENT ID='FIRE_562_B_ROOM', XB=73.,75.,32.,34.,15.5,15.5, SURF_ID='FIRE_EV_562' /

! t0=686.8s | B front room ignites after facade on story 9
&VENT ID='FIRE_563_B_ROOM', XB=55.,57.,32.,34.,27.5,27.5, SURF_ID='FIRE_EV_563' /

! t0=687.1s | B receiving facade reaches story 10
&VENT ID='FIRE_564_B_EXT', XB=53.,53.,29.5,30.5,30.5,32.5, SURF_ID='FIRE_EV_564', IOR=-1 /

! t0=687.1s | B east facade later involvement from C-side chain
&VENT ID='FIRE_565_B_EXT', XB=77.,77.,29.5,30.5,18.5,20.5, SURF_ID='FIRE_EV_565', IOR=1 /

! t0=688.2s | B deeper interior fire on story 8
&VENT ID='FIRE_566_B_DEEP', XB=59.,60.,26.,28.,24.5,24.5, SURF_ID='FIRE_EV_566' /

! t0=689.6s | B outgoing facade involvement toward next link
&VENT ID='FIRE_567_B_EXT', XB=77.,77.,29.5,30.5,27.5,29.5, SURF_ID='FIRE_EV_567', IOR=1 /

! t0=690.7s | B front room ignites after facade on story 10
&VENT ID='FIRE_568_B_ROOM', XB=55.,57.,26.,28.,30.5,30.5, SURF_ID='FIRE_EV_568' /

! t0=691.0s | B east-side room later involvement
&VENT ID='FIRE_569_B_ROOM', XB=73.,75.,26.,28.,18.5,18.5, SURF_ID='FIRE_EV_569' /

! t0=692.1s | B deeper interior fire on story 9
&VENT ID='FIRE_571_B_DEEP', XB=59.,60.,32.,34.,27.5,27.5, SURF_ID='FIRE_EV_571' /

! t0=695.6s | B east-side room later involvement
&VENT ID='FIRE_572_B_ROOM', XB=73.,75.,32.,34.,21.5,21.5, SURF_ID='FIRE_EV_572' /

! t0=696.0s | B deeper interior fire on story 10
&VENT ID='FIRE_573_B_DEEP', XB=59.,60.,26.,28.,30.5,30.5, SURF_ID='FIRE_EV_573' /

! ================= OUTPUT =================
! Full-domain scalar slices. Smokeview joins the four mesh pieces for each plane.
! Three representative X planes and three representative Y planes are retained.
! Center-adjacent planes avoid placing a slice exactly on the mesh interface.
! X planes: west building group, center, and east building group.
&SLCF ID='PANORAMA_VELOCITY_X030_WEST', PBX=30., QUANTITY='VELOCITY' /
&SLCF ID='PANORAMA_TEMPERATURE_X030_WEST', PBX=30., QUANTITY='TEMPERATURE' /
&SLCF ID='PANORAMA_VELOCITY_X0895_CENTER', PBX=89.5, QUANTITY='VELOCITY' /
&SLCF ID='PANORAMA_TEMPERATURE_X0895_CENTER', PBX=89.5, QUANTITY='TEMPERATURE' /
&SLCF ID='PANORAMA_VELOCITY_X150_EAST', PBX=150., QUANTITY='VELOCITY' /
&SLCF ID='PANORAMA_TEMPERATURE_X150_EAST', PBX=150., QUANTITY='TEMPERATURE' /

! Y planes: west building group, center, and F/G building group.
&SLCF ID='PANORAMA_VELOCITY_Y035_WEST', PBY=35., QUANTITY='VELOCITY' /
&SLCF ID='PANORAMA_TEMPERATURE_Y035_WEST', PBY=35., QUANTITY='TEMPERATURE' /
&SLCF ID='PANORAMA_VELOCITY_Y0745_CENTER', PBY=74.5, QUANTITY='VELOCITY' /
&SLCF ID='PANORAMA_TEMPERATURE_Y0745_CENTER', PBY=74.5, QUANTITY='TEMPERATURE' /
&SLCF ID='PANORAMA_VELOCITY_Y110_EAST', PBY=110., QUANTITY='VELOCITY' /
&SLCF ID='PANORAMA_TEMPERATURE_Y110_EAST', PBY=110., QUANTITY='TEMPERATURE' /
! For a reacting case, Smoke3D automatically writes soot density, HRRPUV, and temperature.


! Gas-phase HRR diagnostics. These volume integrals are not the prescribed burner accounting.
&DEVC ID='HRR_TOWER_A', XB=18.,42.,23.,47.,0.,84., QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', CONVERSION_FACTOR=0.001, UNITS='MW' /
&DEVC ID='HRR_TOWER_B', XB=53.,77.,18.,42.,0.,84., QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', CONVERSION_FACTOR=0.001, UNITS='MW' /
&DEVC ID='HRR_TOWER_C', XB=96.,120.,23.,47.,0.,84., QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', CONVERSION_FACTOR=0.001, UNITS='MW' /
&DEVC ID='HRR_TOWER_D', XB=138.,162.,46.,70.,0.,84., QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', CONVERSION_FACTOR=0.001, UNITS='MW' /
&DEVC ID='HRR_TOWER_E', XB=138.,162.,93.,117.,0.,84., QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', CONVERSION_FACTOR=0.001, UNITS='MW' /
&DEVC ID='HRR_TOWER_F', XB=96.,120.,103.,127.,0.,84., QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', CONVERSION_FACTOR=0.001, UNITS='MW' /
&DEVC ID='HRR_TOWER_G', XB=53.,77.,98.,122.,0.,84., QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', CONVERSION_FACTOR=0.001, UNITS='MW' /
&DEVC ID='HRR_TOWER_H', XB=18.,42.,80.,104.,0.,84., QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', CONVERSION_FACTOR=0.001, UNITS='MW' /
&DEVC ID='HRR_CENTER_LOW', XB=70.,102.,68.,90.,0.,20., QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', CONVERSION_FACTOR=0.001, UNITS='MW' /

&TAIL /
