&HEAD CHID='VTT_03', TITLE='VTT Large Hall Fire Tests, Case 3' /

&MESH IJK= 32,32,144, XB=14.0,18.0, 5.25, 9.25, 0.0,19.0 ,MPI_PROCESS=0/
&MESH IJK= 72,21, 72, XB= 0.0,18.0, 0.00, 5.25, 0.0,19.0 ,MPI_PROCESS=0/
&MESH IJK= 52,18, 72, XB=14.0,27.0, 9.25,13.75, 0.0,19.0 ,MPI_PROCESS=1/
&MESH IJK= 56,34, 72, XB= 0.0,14.0, 5.25,13.75, 0.0,19.0 ,MPI_PROCESS=2/
&MESH IJK= 36,37, 72, XB=18.0,27.0, 0.00, 9.25, 0.0,19.0 ,MPI_PROCESS=3/

&TIME T_END=600. /
&MISC TMPA=25. /
&DUMP DT_DEVC=30., DT_HRR=30. /

&SURF ID='SUCK', VOLUME_FLOW=11.0, COLOR='BLACK' /

&MATL ID            = 'CONCRETE'
      FYI           = 'Drysdale, Intro to Fire Dynamics'
      SPECIFIC_HEAT = 0.90
      DENSITY       = 2000.
      EMISSIVITY    = 0.95
      CONDUCTIVITY  = 1.0  /

&MATL ID            = 'STEEL'
      FYI           = 'Drysdale, Intro to Fire Dynamics'
      EMISSIVITY    = 0.95
      SPECIFIC_HEAT = 0.46
      CONDUCTIVITY  = 45.8
      DENSITY       = 7850. /

&SURF ID         = 'FLOOR'
      MATL_ID    = 'CONCRETE'
      THICKNESS  = 0.1
      COLOR      = 'GRAY' /

&SURF ID         = 'STEEL WALL'
      DEFAULT    = .TRUE.
      MATL_ID    = 'STEEL'
      THICKNESS  = 0.001
      COLOR      = 'DARK OLIVE GREEN' /

&SURF ID='FIRE', HRRPUA=1421., RAMP_Q='fire', COLOR='YELLOW' /
&RAMP ID='fire',T=  0.,F=0.0  /
&RAMP ID='fire',T= 13.,F=0.67 /
&RAMP ID='fire',T= 63.,F=0.88 /
&RAMP ID='fire',T=166.,F=0.99 /
&RAMP ID='fire',T=256.,F=1.00 /
&RAMP ID='fire',T=292.,F=0.95 /
&RAMP ID='fire',T=330.,F=0.73 /
&RAMP ID='fire',T=345.,F=0.00 /


&REAC FUEL='N-HEPTANE'
      FYI='Heptane, C_7 H_16'
      SOOT_YIELD=0.015 /

&OBST XB=15.2,16.8, 6.4, 8.0, 0.0, 1.0,SURF_IDS='FIRE','STEEL WALL','STEEL WALL' /

&OBST XB= 1.2, 6.2, 9.7,12.5, 0.0, 9.4, COLOR='WHEAT 4' /
&OBST XB=18.0,25.0, 9.7,12.5, 0.0, 4.0, COLOR='WHEAT 4' /
&OBST XB=10.0,11.0, 6.4, 7.4,12.0,16.1,SURF_IDS='STEEL WALL','STEEL WALL','SUCK' /
&OBST XB=10.0,27.0, 6.4, 7.4,16.1,17.1 /

&VENT XB= 0.0, 0.0, 8.9, 9.7, 0.0, 4.0,SURF_ID='OPEN'   /
&VENT XB=27.0,27.0, 8.9, 9.7, 0.0, 4.0,SURF_ID='OPEN'   /
&VENT PBZ=0.0,SURF_ID='FLOOR'   /

&DEVC XYZ=1.5,6.9, 2.0,QUANTITY='THERMOCOUPLE',ID='T1.1' /
&DEVC XYZ=1.5,6.9, 4.0,QUANTITY='THERMOCOUPLE',ID='T1.2' /
&DEVC XYZ=1.5,6.9, 6.0,QUANTITY='THERMOCOUPLE',ID='T1.3' /
&DEVC XYZ=1.5,6.9, 8.0,QUANTITY='THERMOCOUPLE',ID='T1.4' /
&DEVC XYZ=1.5,6.9,10.0,QUANTITY='THERMOCOUPLE',ID='T1.5' /
&DEVC XYZ=1.5,6.9,12.0,QUANTITY='THERMOCOUPLE',ID='T1.6' /
&DEVC XYZ=1.5,6.9,14.0,QUANTITY='THERMOCOUPLE',ID='T1.7' /
&DEVC XYZ=1.5,6.9,16.0,QUANTITY='THERMOCOUPLE',ID='T1.8' /
&DEVC XYZ=1.5,6.9,17.0,QUANTITY='THERMOCOUPLE',ID='T1.9' /
&DEVC XYZ=1.5,6.9,18.0,QUANTITY='THERMOCOUPLE',ID='T1.10' /

&DEVC XYZ=6.5,6.9, 2.0,QUANTITY='THERMOCOUPLE',ID='T2.1' /
&DEVC XYZ=6.5,6.9, 4.0,QUANTITY='THERMOCOUPLE',ID='T2.2' /
&DEVC XYZ=6.5,6.9, 6.0,QUANTITY='THERMOCOUPLE',ID='T2.3' /
&DEVC XYZ=6.5,6.9, 8.0,QUANTITY='THERMOCOUPLE',ID='T2.4' /
&DEVC XYZ=6.5,6.9,10.0,QUANTITY='THERMOCOUPLE',ID='T2.5' /
&DEVC XYZ=6.5,6.9,12.0,QUANTITY='THERMOCOUPLE',ID='T2.6' /
&DEVC XYZ=6.5,6.9,14.0,QUANTITY='THERMOCOUPLE',ID='T2.7' /
&DEVC XYZ=6.5,6.9,16.0,QUANTITY='THERMOCOUPLE',ID='T2.8' /
&DEVC XYZ=6.5,6.9,17.0,QUANTITY='THERMOCOUPLE',ID='T2.9' /
&DEVC XYZ=6.5,6.9,18.0,QUANTITY='THERMOCOUPLE',ID='T2.10' /

&DEVC XYZ=20.5,6.9, 2.0,QUANTITY='THERMOCOUPLE',ID='T3.1' /
&DEVC XYZ=20.5,6.9, 4.0,QUANTITY='THERMOCOUPLE',ID='T3.2' /
&DEVC XYZ=20.5,6.9, 6.0,QUANTITY='THERMOCOUPLE',ID='T3.3' /
&DEVC XYZ=20.5,6.9, 8.0,QUANTITY='THERMOCOUPLE',ID='T3.4' /
&DEVC XYZ=20.5,6.9,10.0,QUANTITY='THERMOCOUPLE',ID='T3.5' /
&DEVC XYZ=20.5,6.9,12.0,QUANTITY='THERMOCOUPLE',ID='T3.6' /
&DEVC XYZ=20.5,6.9,14.0,QUANTITY='THERMOCOUPLE',ID='T3.7' /
&DEVC XYZ=20.5,6.9,16.0,QUANTITY='THERMOCOUPLE',ID='T3.8' /
&DEVC XYZ=20.5,6.9,17.0,QUANTITY='THERMOCOUPLE',ID='T3.9' /
&DEVC XYZ=20.5,6.9,18.0,QUANTITY='THERMOCOUPLE',ID='T3.10' /

&DEVC XYZ=16.0,7.2, 7.0,QUANTITY='THERMOCOUPLE',ID='TG.1' /
&DEVC XYZ=16.0,7.2,13.0,QUANTITY='THERMOCOUPLE',ID='TG.2' /

&SLCF PBY=7.2,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=7.2,QUANTITY='HRRPUV' /
&SLCF PBX=16.,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBX=16.,QUANTITY='HRRPUV' /

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='GAUGE HEAT FLUX' /


Roof Approximation

&OBST XB= 0.0,27.0, 0.0, 0.3,12.1,12.4,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,13.5,13.8,12.1,12.4,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 0.5,12.4,12.7,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,13.3,13.8,12.4,12.7,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 0.8,12.7,12.9,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,13.0,13.8,12.7,12.9,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 1.0,12.9,13.2,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,12.8,13.8,12.9,13.2,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 1.3,13.2,13.5,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,12.5,13.8,13.2,13.5,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 1.5,13.5,13.7,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,12.3,13.8,13.5,13.7,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 1.8,13.7,14.0,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,12.0,13.8,13.7,14.0,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 2.0,14.0,14.3,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,11.8,13.8,14.0,14.3,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 2.3,14.3,14.5,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,11.5,13.8,14.3,14.5,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 2.6,14.5,14.8,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,11.2,13.8,14.5,14.8,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 2.8,14.8,15.0,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,11.0,13.8,14.8,15.0,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 3.1,15.0,15.3,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,10.7,13.8,15.0,15.3,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 3.3,15.3,15.6,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,10.5,13.8,15.3,15.6,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 3.6,15.6,15.8,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,10.2,13.8,15.6,15.8,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 3.8,15.8,16.1,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0,10.0,13.8,15.8,16.1,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 4.1,16.1,16.4,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 9.7,13.8,16.1,16.4,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 4.3,16.4,16.6,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 9.5,13.8,16.4,16.6,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 4.6,16.6,16.9,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 9.2,13.8,16.6,16.9,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 0.0, 4.9,16.9,19.0,SURF_ID='STEEL WALL' /
&OBST XB= 0.0,27.0, 8.9,13.8,16.9,19.0,SURF_ID='STEEL WALL' /

&TAIL /
